<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width,initial-scale=1" />
<title>Invasive Mechanical Ventilation — PCCM Teaching Reference</title>
<style>
  :root {
    color-scheme: light;
    --bg: #fafaf7;
    --surface: #ffffff;
    --ink: #1a1f2b;
    --ink-soft: #4a5568;
    --muted: #718096;
    --rule: #e6e8ec;
    --accent: #2c5282;
    --accent-soft: #ebf2fa;
    --warn: #b7791f;
    --warn-soft: #fdf6e3;
    --danger: #9b2c2c;
    --danger-soft: #fff5f5;
    --good: #276749;
    --good-soft: #f0fff4;
  }
  * { box-sizing: border-box; }
  html, body { margin: 0; padding: 0; }
  body {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", "Helvetica Neue", Helvetica, Arial, sans-serif;
    background: var(--bg);
    color: var(--ink);
    line-height: 1.55;
    font-size: 16px;
  }
  .layout {
    max-width: 1600px;
    margin: 0 auto;
    padding: 32px 36px 96px;
    display: grid;
    grid-template-columns: 290px 1fr;
    gap: 48px;
  }
  @media (max-width: 1200px) {
    .layout { max-width: 1240px; grid-template-columns: 260px 1fr; gap: 40px; padding: 32px 28px 96px; }
  }
  @media (max-width: 920px) {
    .layout { grid-template-columns: 1fr; padding: 20px 16px 64px; }
  }
  /* Let prose, tables, figures, and the hero lede all fill the available width */
  main p, main ul, main ol, main table, main .figure, main .eq { max-width: none; }
  header.hero p.lede { max-width: none; }
  header.hero {
    grid-column: 1 / -1;
    border-bottom: 1px solid var(--rule);
    padding-bottom: 22px;
    margin-bottom: 8px;
  }
  header.hero .eyebrow {
    color: var(--accent);
    font-weight: 600;
    font-size: 12px;
    letter-spacing: 0.12em;
    text-transform: uppercase;
  }
  header.hero h1 { font-size: 32px; line-height: 1.15; margin: 6px 0 8px; letter-spacing: -0.01em; }
  header.hero p.lede { color: var(--ink-soft); font-size: 16.5px; margin: 0; }
  header.hero .meta { margin-top: 14px; color: var(--muted); font-size: 13px; }
  nav.toc {
    position: sticky;
    top: 24px;
    align-self: start;
    max-height: calc(100vh - 48px);
    overflow-y: auto;
    font-size: 13.5px;
    border-right: 1px solid var(--rule);
    padding-right: 14px;
  }
  nav.toc h4 {
    font-size: 11px; letter-spacing: 0.14em; text-transform: uppercase;
    color: var(--muted); margin: 0; padding: 4px 6px; border-radius: 3px;
    cursor: pointer;
  }
  nav.toc a.part-link { display: block; text-decoration: none; color: inherit; margin: 14px 0 6px; }
  nav.toc a.part-link:first-child { margin-top: 0; }
  nav.toc a.part-link:hover h4 { color: var(--accent); background: var(--accent-soft); }
  html { scroll-behavior: smooth; }
  nav.toc ol { list-style: none; padding: 0; margin: 0; }
  nav.toc ol li { margin: 0 0 2px; }
  nav.toc ol li a {
    color: var(--ink-soft); text-decoration: none; display: block;
    padding: 4px 8px; border-radius: 4px;
  }
  nav.toc ol li a:hover { background: var(--accent-soft); color: var(--accent); }
  main { min-width: 0; }
  .part {
    grid-column: 1/-1;
    border-top: 2px solid var(--accent);
    padding-top: 14px;
    margin: 26px 0 6px;
    scroll-margin-top: 24px;
  }
  .part .pno { color: var(--accent); font-weight: 700; letter-spacing: 0.12em; font-size: 12px; text-transform: uppercase; }
  .part h2 { font-size: 24px; margin: 4px 0 4px; letter-spacing: -0.005em; }
  .part .sum { color: var(--ink-soft); font-size: 14.5px; margin: 0; }
  section.chap { margin-bottom: 30px; scroll-margin-top: 24px; }
  section.chap h3 {
    font-size: 19px; margin: 18px 0 6px;
    letter-spacing: -0.005em;
    border-left: 3px solid var(--accent); padding-left: 10px;
  }
  section.chap h3 .num { color: var(--muted); font-weight: 500; margin-right: 8px; }
  section.chap h4 { font-size: 15px; margin: 14px 0 4px; color: var(--ink); }
  section.chap h5 {
    font-size: 12.5px; margin: 12px 0 4px; color: var(--accent);
    text-transform: uppercase; letter-spacing: 0.06em;
  }
  p { margin: 8px 0; }
  ul, ol { padding-left: 22px; }
  ul li, ol li { margin: 3px 0; }
  code, kbd { font-family: ui-monospace, SFMono-Regular, Menlo, Consolas, monospace; font-size: 0.92em; background: #f1f3f6; padding: 1px 5px; border-radius: 3px; }
  table { border-collapse: collapse; width: 100%; background: var(--surface); margin: 12px 0; font-size: 14px; }
  th, td { border: 1px solid var(--rule); padding: 8px 10px; text-align: left; vertical-align: top; }
  th { background: #f5f7fa; font-weight: 600; }
  caption { caption-side: top; text-align: left; font-size: 13px; color: var(--muted); padding-bottom: 6px; }
  .pearl, .pitfall, .note, .phys {
    border-left: 3px solid var(--accent); background: var(--accent-soft);
    padding: 10px 14px; margin: 12px 0; border-radius: 0 6px 6px 0;
    font-size: 14.5px;
  }
  .pearl strong, .pitfall strong, .note strong, .phys strong {
    display: block; font-size: 12px; letter-spacing: 0.1em;
    text-transform: uppercase; margin-bottom: 4px;
  }
  .pearl { border-color: var(--good); background: var(--good-soft); }
  .pearl strong { color: var(--good); }
  .pitfall { border-color: var(--danger); background: var(--danger-soft); }
  .pitfall strong { color: var(--danger); }
  .note { border-color: var(--warn); background: var(--warn-soft); }
  .note strong { color: var(--warn); }
  .phys strong { color: var(--accent); }
  .figure {
    margin: 14px 0;
    border: 1px solid var(--rule);
    border-radius: 6px;
    background: var(--surface);
    padding: 10px 12px 8px;
  }
  .figure svg { display: block; width: 100%; height: auto; }
  /* Figure thumbnails: capped height; click expands via lightbox */
  .figure img {
    display: block; max-width: 100%; max-height: 320px;
    width: auto; height: auto; margin: 0 auto;
    border: 1px solid var(--rule); border-radius: 4px;
    cursor: zoom-in; transition: filter 0.15s, transform 0.15s;
    position: relative;
  }
  .figure img:hover { filter: brightness(1.04); transform: scale(1.005); }
  /* Click-to-expand hint */
  .figure { position: relative; }
  .figure::before {
    content: "⤢ click to expand";
    position: absolute; top: 18px; right: 22px; z-index: 2;
    background: rgba(0,0,0,0.55); color: #fff;
    font-size: 10.5px; padding: 2px 7px; border-radius: 3px;
    pointer-events: none; opacity: 0; transition: opacity 0.15s;
  }
  .figure:hover::before { opacity: 1; }
  /* SVG figures (matplotlib/inline) — render full width */
  .figure svg { max-height: none; cursor: default; }
  .figure .cap { font-size: 12.5px; color: var(--muted); margin-top: 4px; line-height: 1.4; }
  .figure .cap b { color: var(--ink); }
  .figure .attrib { font-size: 11.5px; color: var(--muted); font-style: italic; margin-top: 3px; line-height: 1.4; }
  .figure .attrib a { color: var(--accent); }
  .eq { background: #f5f7fa; padding: 8px 12px; border-radius: 5px; margin: 6px 0; font-family: ui-monospace, SFMono-Regular, Menlo, Consolas, monospace; font-size: 14px; }
  sup.cite { font-size: 11px; color: var(--accent); }
  sup.cite a { color: inherit; text-decoration: none; }
  sup.cite a:hover { text-decoration: underline; }
  ol.refs { padding-left: 24px; font-size: 13.5px; }
  ol.refs li { margin: 8px 0; color: var(--ink-soft); }
  .footer-note { color: var(--muted); font-size: 12.5px; border-top: 1px solid var(--rule); padding-top: 16px; margin-top: 24px; }
  .grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 14px; }
  @media (max-width: 700px) { .grid-2 { grid-template-columns: 1fr; } }
  /* SVG common */
  svg .ax { stroke: #4a5568; stroke-width: 1.2; fill: none; }
  svg .grid { stroke: #e6e8ec; stroke-width: 0.8; }
  svg .lbl { font: 600 11px sans-serif; fill: #1a1f2b; }
  svg .lbl-mute { font: 500 10px sans-serif; fill: #6b7280; }
  svg .annot { font: 600 10.5px sans-serif; fill: #2c5282; }
  svg .danger { font: 600 10.5px sans-serif; fill: #9b2c2c; }
  svg .good { font: 600 10.5px sans-serif; fill: #276749; }
  svg .trace-p { stroke: #2c5282; stroke-width: 1.8; fill: none; }
  svg .trace-f { stroke: #276749; stroke-width: 1.8; fill: none; }
  svg .trace-v { stroke: #b7791f; stroke-width: 1.8; fill: none; }

  /* ========== DARK MODE OVERRIDE ========== */
  html[data-theme="dark"] {
    color-scheme: dark;
  }
  html[data-theme="dark"] body {
    --bg: #0f1419;
    --surface: #181d24;
    --ink: #e6e8eb;
    --ink-soft: #b8bcc4;
    --muted: #8a9099;
    --rule: #2a313b;
    --accent: #7eb8e6;
    --accent-soft: #1e2a3a;
    --warn: #e3b96a;
    --warn-soft: #2a2418;
    --danger: #e07b7b;
    --danger-soft: #2a1818;
    --good: #6cc190;
    --good-soft: #18241c;
  }
  html[data-theme="dark"] body { background: var(--bg); color: var(--ink); }
  html[data-theme="dark"] th { background: #232a35; }
  html[data-theme="dark"] code, html[data-theme="dark"] kbd { background: #232a35; }
  html[data-theme="dark"] .eq { background: #232a35; color: var(--ink); }
  html[data-theme="dark"] .figure img { background: #fff; padding: 8px; border-color: var(--rule); }
  html[data-theme="dark"] .figure { background: var(--surface); }
  html[data-theme="dark"] .pearl { background: var(--good-soft); }
  html[data-theme="dark"] .pitfall { background: var(--danger-soft); }
  html[data-theme="dark"] .note { background: var(--warn-soft); }
  html[data-theme="dark"] .phys { background: var(--accent-soft); }
  html[data-theme="dark"] svg text { fill: #e6e8eb; }
  html[data-theme="dark"] svg .ax, html[data-theme="dark"] svg line { stroke: #b8bcc4; }
  html[data-theme="dark"] svg .grid { stroke: #2a313b; }

  /* ========== READING PROGRESS BAR ========== */
  .progress-bar {
    position: fixed; top: 0; left: 0; right: 0;
    height: 3px; background: transparent;
    z-index: 1000; pointer-events: none;
  }
  .progress-bar > .fill {
    height: 100%; width: 0%; background: var(--accent);
    transition: width 0.08s linear;
  }

  /* ========== TOP TOOLBAR ========== */
  .toolbar {
    position: sticky; top: 0; z-index: 900;
    background: var(--bg);
    border-bottom: 1px solid var(--rule);
    padding: 8px 18px;
    display: flex; gap: 10px; align-items: center;
    backdrop-filter: blur(8px);
    -webkit-backdrop-filter: blur(8px);
  }
  .toolbar .tb-btn {
    border: 1px solid var(--rule); background: var(--surface);
    color: var(--ink-soft); padding: 6px 11px; border-radius: 6px;
    font-size: 13px; cursor: pointer;
    display: inline-flex; align-items: center; gap: 6px;
    font-family: inherit;
  }
  .toolbar .tb-btn:hover { color: var(--accent); border-color: var(--accent); }
  .toolbar .tb-btn[aria-pressed="true"] { background: var(--accent-soft); color: var(--accent); border-color: var(--accent); }
  .toolbar .spacer { flex: 1; }
  .toolbar input.tb-search {
    border: 1px solid var(--rule); background: var(--surface);
    color: var(--ink); padding: 6px 11px; border-radius: 6px;
    font-size: 13px; min-width: 240px; flex: 1 1 auto; max-width: 480px;
    font-family: inherit;
  }
  .toolbar input.tb-search::placeholder { text-overflow: ellipsis; }
  .toolbar input.tb-search:focus { outline: none; border-color: var(--accent); }
  .toolbar .tb-result {
    color: var(--muted); font-size: 12px; padding: 0 4px;
  }
  @media (max-width: 700px) {
    .toolbar { padding: 6px 10px; }
    .toolbar input.tb-search { min-width: 0; flex: 1; }
    .toolbar .tb-btn .tb-label { display: none; }
  }
  .search-hit {
    background: #ffe066; color: #000; border-radius: 2px; padding: 0 1px;
  }
  html[data-theme="dark"] .search-hit { background: #d4a017; color: #000; }
  .search-hit.active { background: #ff9633; }

  /* ========== HAMBURGER (MOBILE) — pure CSS via :checked ========== */
  .toc-toggle-cb { position: absolute; opacity: 0; pointer-events: none; width: 0; height: 0; }
  .toolbar .tb-btn.hamburger { display: none; cursor: pointer; user-select: none; }
  .toc-overlay { display: none; }
  @media (max-width: 920px) {
    .toolbar { z-index: 960; position: sticky; top: 0; }
    .toolbar .tb-btn.hamburger { display: inline-flex; }
    nav.toc {
      position: fixed; top: 0; left: -320px; width: 290px; height: 100vh;
      background: var(--surface); padding: 70px 18px 18px;
      max-height: 100vh; border-right: 1px solid var(--rule);
      transition: left 0.25s ease; z-index: 950;
      box-shadow: 4px 0 16px rgba(0,0,0,0.15);
      overflow-y: auto;
    }
    .toc-overlay {
      display: block; position: fixed; inset: 0;
      background: rgba(0,0,0,0); z-index: 940;
      pointer-events: none; transition: background 0.25s ease;
    }
    /* When checkbox is checked, drawer opens + overlay activates */
    .toc-toggle-cb:checked ~ .layout nav.toc { left: 0; }
    .toc-toggle-cb:checked ~ .toc-overlay {
      background: rgba(0,0,0,0.4); pointer-events: auto;
    }
    /* Lock body scroll when drawer open via overflow:hidden on html */
    .toc-toggle-cb:checked ~ .layout main,
    .toc-toggle-cb:checked ~ .layout header.hero { /* nothing — overflow handled by overlay */ }
  }

  /* ========== ACTIVE SECTION HIGHLIGHT ========== */
  nav.toc ol li a.active { background: var(--accent-soft); color: var(--accent); font-weight: 600; }
  nav.toc a.part-link.active h4 { color: var(--accent); }

  /* ========== COLLAPSIBLE SIDEBAR PARTS ========== */
  nav.toc a.part-link h4::before {
    content: "▾"; display: inline-block; width: 12px;
    transition: transform 0.15s; font-size: 9px; margin-right: 4px; color: var(--muted);
  }
  nav.toc a.part-link.collapsed h4::before { transform: rotate(-90deg); }
  nav.toc a.part-link.collapsed + ol { display: none; }

  /* ========== BACK TO TOP ========== */
  .back-top {
    position: fixed; bottom: 24px; right: 24px;
    width: 42px; height: 42px; border-radius: 50%;
    background: var(--accent); color: #fff; border: none;
    box-shadow: 0 4px 12px rgba(0,0,0,0.18);
    cursor: pointer; font-size: 18px; line-height: 1;
    opacity: 0; pointer-events: none; transition: opacity 0.2s;
    display: flex; align-items: center; justify-content: center;
    z-index: 800;
  }
  .back-top.show { opacity: 1; pointer-events: auto; }
  .back-top:hover { transform: scale(1.05); }

  /* ========== LIGHTBOX ========== */
  .lightbox {
    position: fixed; inset: 0; background: rgba(0,0,0,0.92);
    display: none; align-items: center; justify-content: center;
    z-index: 1100; padding: 20px;
  }
  .lightbox.show { display: flex; }
  .lightbox img { max-width: 95vw; max-height: 95vh; object-fit: contain; cursor: zoom-out; }
  .lightbox .lb-close {
    position: absolute; top: 12px; right: 16px;
    background: rgba(255,255,255,0.1); color: #fff; border: none;
    width: 36px; height: 36px; border-radius: 50%;
    font-size: 20px; cursor: pointer; line-height: 1;
  }
  .figure img { cursor: zoom-in; }

  /* ========== TOOLTIPS ========== */
  .tip {
    position: fixed; background: #1a1f2b; color: #fff;
    padding: 6px 10px; border-radius: 4px; font-size: 12.5px;
    max-width: 320px; line-height: 1.45; z-index: 1200;
    pointer-events: none; opacity: 0; transition: opacity 0.12s;
    box-shadow: 0 4px 16px rgba(0,0,0,0.3);
  }
  .tip.show { opacity: 1; }
  abbr[data-tip] { border-bottom: 1px dotted var(--muted); cursor: help; text-decoration: none; }

  /* ========== EQUATION COPY BUTTON ========== */
  .eq { position: relative; padding-right: 40px; }
  .eq-copy {
    position: absolute; top: 6px; right: 6px;
    background: transparent; border: 1px solid var(--rule);
    color: var(--muted); padding: 1px 6px; border-radius: 3px;
    font-size: 11px; cursor: pointer; line-height: 1.4;
    font-family: inherit;
  }
  .eq-copy:hover { color: var(--accent); border-color: var(--accent); }
  .eq-copy.copied { color: var(--good); border-color: var(--good); }

  /* ========== HEADING DEEP-LINK ICONS ========== */
  section.chap h3, section.chap h4, section.chap h5 { position: relative; }
  .anchor-link {
    opacity: 0; margin-left: 6px; color: var(--muted);
    text-decoration: none; font-weight: 400; transition: opacity 0.15s;
  }
  section.chap h3:hover .anchor-link,
  section.chap h4:hover .anchor-link,
  section.chap h5:hover .anchor-link { opacity: 1; }
  .anchor-link:hover { color: var(--accent); }

  /* ========== CITATION TOOLTIPS ========== */
  sup.cite a { cursor: help; }

  /* ========== EXPAND / COLLAPSE CHAPTERS ========== */
  section.chap > h3 { cursor: pointer; user-select: none; }
  section.chap > h3::after {
    content: "▾"; display: inline-block; margin-left: 10px;
    font-size: 0.7em; color: var(--muted); transition: transform 0.15s;
    vertical-align: middle;
  }
  section.chap.collapsed > h3::after { transform: rotate(-90deg); }
  section.chap.collapsed > *:not(h3) { display: none; }

  /* ========== KEY TAKEAWAYS CALLOUT ========== */
  .takeaways {
    border: 1px solid var(--accent); background: var(--accent-soft);
    padding: 12px 18px; margin: 18px 0 6px; border-radius: 8px;
    border-left: 4px solid var(--accent);
  }
  .takeaways h5 {
    margin: 0 0 6px; color: var(--accent);
    font-size: 12px; letter-spacing: 0.1em; text-transform: uppercase;
  }
  .takeaways ul { margin: 4px 0 0; padding-left: 22px; }
  .takeaways li { margin: 4px 0; }

  /* ========== STICKY CHAPTER BREADCRUMB ========== */
  .crumb {
    position: fixed; top: 0; left: 0; right: 0; z-index: 850;
    background: var(--surface); border-bottom: 1px solid var(--rule);
    padding: 6px 18px; font-size: 12.5px; color: var(--ink-soft);
    display: flex; gap: 8px; align-items: center; height: 30px;
    transform: translateY(-100%); transition: transform 0.18s ease;
    backdrop-filter: blur(8px);
  }
  .crumb.show { transform: translateY(38px); }
  @media (max-width: 920px) {
    .crumb.show { transform: translateY(46px); }
  }
  .crumb .crumb-part { color: var(--muted); font-weight: 500; }
  .crumb .crumb-sep { color: var(--muted); }
  .crumb .crumb-chap { color: var(--ink); font-weight: 600; }
  .crumb .crumb-sec { color: var(--ink-soft); }

  /* ========== FONT-SIZE CONTROLS ========== */
  html[data-fontscale="small"] body { font-size: 14.5px; }
  html[data-fontscale="large"] body { font-size: 17.5px; }
  html[data-fontscale="xlarge"] body { font-size: 19px; }

  /* ========== ABBREVIATION TOOLTIPS ========== */
  abbr[data-tip] { border-bottom: 1px dotted var(--accent); cursor: help; text-decoration: none; }

  /* ========== CALCULATOR WIDGET ========== */
  .calc {
    background: var(--surface); border: 1px solid var(--rule); border-radius: 8px;
    padding: 14px 18px; margin: 14px 0;
  }
  .calc-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(200px, 1fr)); gap: 10px 18px; margin: 8px 0; }
  .calc-grid label { display: flex; flex-direction: column; font-size: 12.5px; color: var(--ink-soft); gap: 2px; }
  .calc-grid input { padding: 5px 8px; border: 1px solid var(--rule); border-radius: 4px; background: var(--bg); color: var(--ink); font-size: 14px; font-family: inherit; }
  .calc-grid input:focus { outline: none; border-color: var(--accent); }
  .calc-results { display: grid; grid-template-columns: repeat(auto-fit, minmax(160px, 1fr)); gap: 8px; margin-top: 10px; padding-top: 10px; border-top: 1px solid var(--rule); }
  .calc-result { padding: 6px 10px; background: var(--accent-soft); border-radius: 5px; }
  .calc-result .lbl { display: block; font-size: 11px; color: var(--accent); text-transform: uppercase; letter-spacing: 0.06em; }
  .calc-result .val { display: block; font-size: 17px; font-weight: 600; color: var(--ink); margin-top: 1px; }
  .calc-result .unit { font-size: 11.5px; color: var(--muted); font-weight: 400; }
  .calc-note { font-size: 12px; color: var(--muted); font-style: italic; margin-top: 8px; }

  /* ========== PRINT STYLESHEET ========== */
  @media print {
    .toolbar, .progress-bar, .back-top, .hamburger, .toc-overlay,
    .lightbox, .tip, .eq-copy, .anchor-link, .crumb { display: none !important; }
    body { background: #fff; color: #000; font-size: 10.5pt; line-height: 1.42; }
    .layout { display: block; max-width: none; padding: 0 0.5in; grid-template-columns: 1fr; }
    nav.toc { display: none; }
    /* Each major chapter starts on a new page */
    section.chap { page-break-before: auto; page-break-inside: auto; }
    .part { page-break-before: always; page-break-inside: avoid; }
    section.chap > h3 { page-break-after: avoid; page-break-before: auto; cursor: default; }
    section.chap > h3::after { display: none; }
    section.chap.collapsed > *:not(h3) { display: revert !important; }
    section.chap.collapsed > h3::after { content: ""; }
    section.chap > h4 { page-break-after: avoid; }
    .figure, table { page-break-inside: avoid; }
    .figure img { max-width: 100%; max-height: 4.5in; }
    .takeaways, .pearl, .pitfall, .note, .phys { page-break-inside: avoid; }
    a { color: #000; text-decoration: none; }
    a[href^="http"]::after { content: ""; }  /* don't print URLs by default */
    .pearl, .pitfall, .note, .phys, .takeaways { background: #f8f8f8 !important; border-color: #888 !important; }
    table { font-size: 9pt; }
    /* Hide the calculator widget on print (it's interactive only) */
    .calc { display: none !important; }
    /* Show drug appendix as printable card */
    #drugs h3 { font-size: 14pt; }
    #drugs table { page-break-inside: auto; }
  }
  /* KaTeX equation styling — wrap display equations in subtle background card */
  .eq { background: #fafbfc; border-left: 3px solid #d0d7de; padding: 12px 16px; margin: 12px 0; border-radius: 0 4px 4px 0; overflow-x: auto; }
  .eq .katex-display { margin: 0; }
  .eq .katex { font-size: 1.05em; }
</style>
<!-- KaTeX (math typesetting) -->
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css" integrity="sha384-nB0miv6/jRmo5UMMR1wu3Gz6NLsoTkbqJghGIsx//Rlm+ZU03BU6SQNC66uf4l5+" crossorigin="anonymous"/>
<script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.js" integrity="sha384-7zkQWkzuo3B5mTepMUcHkMB5jZaolc2xDwL6VFqjFALcbeS9Ggm/Yr2r3Dy4lfFg" crossorigin="anonymous"></script>
<script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/auto-render.min.js" integrity="sha384-43gviWU0YVjaDtb/GhzOouOXtZMP/7XUzwPTstBeZFe/+rCMvRwr4yROQP43s0Xk" crossorigin="anonymous"
  onload="renderMathInElement(document.body, {
    delimiters: [
      { left: '$$', right: '$$', display: true },
      { left: '\\(', right: '\\)', display: false }
    ],
    throwOnError: false,
    errorColor: '#cc0000',
    strict: 'ignore'
  });"></script>
</head>
<body>

<div class="progress-bar"><div class="fill"></div></div>

<input type="checkbox" id="toc-toggle" class="toc-toggle-cb" aria-label="Open table of contents"/>

<div class="toolbar" role="toolbar" aria-label="Document tools">
  <label class="tb-btn hamburger" for="toc-toggle" aria-label="Toggle table of contents" title="Open menu">☰</label>
  <input type="search" class="tb-search" id="tb-search" placeholder="Search…  (/)" aria-label="Search document" title="Search the document — press / to focus"/>
  <span class="tb-result" id="tb-result"></span>
  <span class="spacer"></span>
  <button class="tb-btn" id="btn-fs-down" aria-label="Decrease font size" title="A−">A−</button>
  <button class="tb-btn" id="btn-fs-up" aria-label="Increase font size" title="A+">A+</button>
  <button class="tb-btn" id="btn-theme" aria-label="Toggle dark mode" title="Toggle dark mode (d)">🌙 <span class="tb-label">Dark</span></button>
  <button class="tb-btn" id="btn-print" aria-label="Print" title="Print (Ctrl/Cmd+P)">🖨 <span class="tb-label">Print</span></button>
  <button class="tb-btn" id="btn-help" aria-label="Keyboard shortcuts" title="Keyboard shortcuts (?)">⌨ <span class="tb-label">Keys</span></button>
</div>

<div class="crumb" id="crumb" aria-hidden="true">
  <span class="crumb-part" id="crumb-part">Part</span>
  <span class="crumb-sep">›</span>
  <span class="crumb-chap" id="crumb-chap">Chapter</span>
  <span class="crumb-sep" id="crumb-sec-sep" style="display:none;">›</span>
  <span class="crumb-sec" id="crumb-sec"></span>
</div>

<label for="toc-toggle" class="toc-overlay" id="toc-overlay" aria-label="Close table of contents"></label>

<div class="lightbox" id="lightbox" role="dialog" aria-label="Image viewer">
  <button class="lb-close" id="lb-close" aria-label="Close">×</button>
  <img id="lb-img" alt=""/>
</div>

<div id="tip" class="tip" role="tooltip"></div>

<div class="layout">

<header class="hero">
  <div class="eyebrow">Critical Care · Teaching Reference</div>
  <h1>Invasive Mechanical Ventilation</h1>
  <p class="lede">A progressive curriculum for trainees and bedside clinicians, anchored at the level of pulmonary &amp; critical-care practice. Builds from respiratory physiology through machine anatomy, mode mechanics, waveform interpretation, disease-specific strategies, advanced concepts (driving pressure, transpulmonary pressure, mechanical power, prone positioning, extracorporeal membrane oxygenation [ECMO]), and liberation, ending in bedside troubleshooting and clinical cases.</p>
  <div class="meta">Compiled May 2026 · Reflects ATS / ESICM / SCCM (American Thoracic Society / European Society of Intensive Care Medicine / Society of Critical Care Medicine) ARDS practice guideline 2024 and the Global Definition of ARDS 2023</div>
</header>

<nav class="toc" aria-label="Contents">
  <a class="part-link" href="#cheatsheet"><h4>★ Bedside cheat sheet</h4></a>
  <a class="part-link" href="#part1"><h4>Part I · Foundations</h4></a>
  <ol>
    <li><a href="#c1">1 · Why we ventilate</a></li>
    <li><a href="#c2">2 · Respiratory physiology</a></li>
    <li><a href="#c3">3 · Lung mechanics</a></li>
    <li><a href="#c4">4 · Pressure-volume curve</a></li>
    <li><a href="#c5">5 · PFTs at the bedside</a></li>
    <li><a href="#c6">6 · Intubation &amp; airway management</a></li>
  </ol>
  <a class="part-link" href="#part2"><h4>Part II · The ventilator</h4></a>
  <ol>
    <li><a href="#c7">7 · Anatomy of a breath</a></li>
    <li><a href="#c8">8 · Volume control</a></li>
    <li><a href="#c9">9 · Pressure control</a></li>
    <li><a href="#c10">10 · PSV &amp; SIMV</a></li>
    <li><a href="#c11">11 · Adaptive modes &amp; APRV</a></li>
    <li><a href="#c12">12 · Initial settings &amp; lung-protective bundle</a></li>
  </ol>
  <a class="part-link" href="#part3"><h4>Part III · Reading the vent</h4></a>
  <ol>
    <li><a href="#c13">13 · Waveform scalars</a></li>
    <li><a href="#c14">14 · Loops</a></li>
    <li><a href="#c15">15 · PIP, Pplat, driving pressure</a></li>
    <li><a href="#c16">16 · Auto-PEEP</a></li>
    <li><a href="#c17">17 · Triggering &amp; asynchrony</a></li>
    <li><a href="#c18">18 · POCUS in the vented patient</a></li>
  </ol>
  <a class="part-link" href="#part4"><h4>Part IV · Disease-specific</h4></a>
  <ol>
    <li><a href="#c19">19 · ARDS</a></li>
    <li><a href="#c20">20 · Asthma &amp; COPD</a></li>
    <li><a href="#c21">21 · Cardiogenic edema</a></li>
    <li><a href="#c22">22 · Neuro / TBI</a></li>
    <li><a href="#c23">23 · Obesity, pregnancy, post-op</a></li>
    <li><a href="#c24">24 · PE / pulm HTN / RV failure</a></li>
    <li><a href="#c25">25 · Neuromuscular failure</a></li>
    <li><a href="#c26">26 · NIV &amp; HFNC</a></li>
    <li><a href="#c27">27 · Less common scenarios</a></li>
  </ol>
  <a class="part-link" href="#part5"><h4>Part V · Advanced</h4></a>
  <ol>
    <li><a href="#c28">28 · PEEP titration</a></li>
    <li><a href="#c29">29 · Esophageal manometry</a></li>
    <li><a href="#c30">30 · Driving pressure &amp; power</a></li>
    <li><a href="#c31">31 · Recruitment maneuvers</a></li>
    <li><a href="#c32">32 · Prone positioning</a></li>
    <li><a href="#c33">33 · NMB &amp; ECMO</a></li>
    <li><a href="#c34">34 · Sedation, analgesia &amp; NMB drugs</a></li>
  </ol>
  <a class="part-link" href="#part6"><h4>Part VI · Liberation</h4></a>
  <ol>
    <li><a href="#c35">35 · SBT &amp; weaning</a></li>
    <li><a href="#c36">36 · Extubation &amp; trach</a></li>
  </ol>
  <a class="part-link" href="#part7"><h4>Part VII · Bedside</h4></a>
  <ol>
    <li><a href="#c37">37 · Troubleshooting</a></li>
    <li><a href="#c38">38 · Cases</a></li>
    <li><a href="#c39">39 · VAEs &amp; ABCDEF bundle</a></li>
    <li><a href="#c40">40 · Imaging atlas</a></li>
  </ol>
  <a class="part-link" href="#appendix"><h4>Appendix</h4></a>
  <ol>
    <li><a href="#drugs">Drug dosing reference</a></li>
    <li><a href="#equations">Equations &amp; numbers</a></li>
    <li><a href="#abbr">Abbreviations</a></li>
    <li><a href="#refs">References</a></li>
  </ol>
</nav>

<main>

<section class="chap" id="cheatsheet">
  <h3><span class="num">★</span>Bedside cheat sheet</h3>
  <p class="lead">The short version: everything you need to remember on rounds, condensed onto one page. Use this as your at-a-glance reference; depth lives in the chapters below.</p>

  <h4>★ Initial settings by phenotype (default)</h4>
  <table>
    <caption>First-pass vent settings</caption>
    <thead><tr><th>Phenotype</th><th>VT (mL/kg PBW)</th><th>RR</th><th>PEEP</th><th>FiO₂ goal</th><th>Other</th></tr></thead>
    <tbody>
      <tr><td><strong>General adult</strong></td><td>6–8</td><td>12–16</td><td>5</td><td>SpO₂ 92–96%</td><td>VC-A/C</td></tr>
      <tr><td><strong>ARDS</strong></td><td>4–6</td><td>20–35</td><td>per high-PEEP table</td><td>SpO₂ 88–95%</td><td>Pplat ≤ 30, ΔP ≤ 15</td></tr>
      <tr><td><strong>Asthma / COPD severe</strong></td><td>6 / 6–8</td><td>8–10 / 10–14</td><td>0–5 / 5–8</td><td>SpO₂ 92–96% / 88–92%</td><td>I:E 1:4–5; permissive hypercapnia</td></tr>
      <tr><td><strong>Cardiogenic edema</strong></td><td>6</td><td>16</td><td>8–12</td><td>SpO₂ 92–96%</td><td>Diuresis is the treatment</td></tr>
      <tr><td><strong>↑ ICP / TBI</strong></td><td>6–8</td><td>titrate to PaCO₂ 35–40</td><td>5–10</td><td>PaO₂ ≥ 80</td><td>HOB 30°, neutral neck</td></tr>
      <tr><td><strong>Neuromuscular</strong></td><td>8–10 (lungs normal)</td><td>match drive</td><td>5–8</td><td>SpO₂ 95%</td><td>Aggressive secretion clearance</td></tr>
      <tr><td><strong>Massive PE / RV failure</strong></td><td>6</td><td>14–18 (PaCO₂ 35–40)</td><td>5–8 (low!)</td><td>SpO₂ &gt; 92%</td><td>iNO; norepi; consider ECMO</td></tr>
      <tr><td><strong>Obese</strong></td><td>6–8 by PBW</td><td>14–18</td><td>10–15</td><td>SpO₂ 92–96%</td><td>Reverse Trendelenburg</td></tr>
    </tbody>
  </table>

  <h4>★ Lung-protective bundle (apply to every vented patient)</h4>
  <ol>
    <li>VT 4–8 mL/kg PBW (start 6 if any ARDS suspicion)</li>
    <li>Pplat ≤ 30 cmH₂O</li>
    <li>Driving pressure (Pplat − PEEP) ≤ 15 cmH₂O</li>
    <li>SpO₂ 88–96% (avoid both hypoxia and hyperoxia)</li>
    <li>Permissive hypercapnia OK; pH ≥ 7.20</li>
    <li>HOB 30°, sedation light (RASS −1 to −2), DVT/stress ulcer ppx</li>
  </ol>

  <h4>★ Sudden deterioration on the vent — DOPES then DOTTS</h4>
  <p><strong>DOPES</strong> (the differential): <em>Displaced ETT · Obstruction · Pneumothorax · Equipment failure · Stacked breaths (auto-PEEP)</em></p>
  <p><strong>DOTTS</strong> (the actions): <em>Disconnect from vent (bag with PEEP, FiO₂ 1.0) · Oxygenate · Tube position (capnography + auscultation) · Tweak the vent · Sonography (POCUS for PTX, ETT, sliding)</em></p>

  <h4>★ Drug doses you'll need first hour</h4>
  <table>
    <caption>RSI + immediate post-intubation</caption>
    <thead><tr><th>Class</th><th>Drug</th><th>Dose</th></tr></thead>
    <tbody>
      <tr><td>Induction (stable)</td><td>Etomidate</td><td>0.3 mg/kg IV</td></tr>
      <tr><td>Induction (shock / asthma)</td><td>Ketamine</td><td>1.5–2 mg/kg IV</td></tr>
      <tr><td>NMB (RSI)</td><td>Rocuronium</td><td>1.2 mg/kg IV</td></tr>
      <tr><td>NMB alt (no contraindication)</td><td>Succinylcholine</td><td>1.5 mg/kg IV</td></tr>
      <tr><td>Sedation infusion</td><td>Propofol</td><td>5–80 mcg/kg/min</td></tr>
      <tr><td>Sedation alt (light)</td><td>Dexmedetomidine</td><td>0.2–1.5 mcg/kg/h</td></tr>
      <tr><td>Analgesia</td><td>Fentanyl</td><td>25–250 mcg/h infusion; 25–100 mcg bolus</td></tr>
      <tr><td>Push-dose pressor</td><td>Phenylephrine</td><td>50–200 mcg IV q2 min PRN</td></tr>
      <tr><td>Push-dose pressor (β + α)</td><td>Epinephrine</td><td>5–20 mcg IV q2 min PRN</td></tr>
      <tr><td>NMB infusion (ARDS)</td><td>Cisatracurium</td><td>15 mg bolus → 37.5 mg/h × 48 h</td></tr>
      <tr><td>NMB reversal</td><td>Sugammadex</td><td>2–16 mg/kg (depth-dependent)</td></tr>
    </tbody>
  </table>

  <h4>★ Liberation criteria (daily)</h4>
  <ol>
    <li>Off pressors / minimal vasopressor (≤ 0.1 norepi)</li>
    <li>FiO₂ ≤ 0.5, PEEP ≤ 8, SpO₂ ≥ 92%</li>
    <li>Adequate cough, manageable secretions, follows commands</li>
    <li>Underlying cause improving</li>
    <li>If ALL met → SBT (PSV 0–5 / PEEP 5 × 30–120 min)</li>
    <li>SBT pass = RR &lt; 35, RSBI &lt; 105, VT &gt; 4 mL/kg PBW, no distress</li>
    <li>Cuff leak adequate + airway protection → extubate; high-risk → post-extubation HFNC + NIV</li>
  </ol>

  <h4>★ Numbers worth memorizing</h4>
  <ul>
    <li>PBW (men) = 50 + 2.3 × (height inches − 60); women = 45.5 + 2.3 × (height inches − 60)</li>
    <li>Normal A–a gradient ≈ age/4 + 4 (room air)</li>
    <li>Normal Cstat 60–100 mL/cmH₂O; ARDS 20–40</li>
    <li>Normal ΔP ≤ 15 (target ≤ 13 in ARDS)</li>
    <li>Mechanical power &gt; 17 J/min = harm</li>
    <li>Auto-PEEP if expiratory flow ≠ 0 at start of next breath</li>
    <li>SpO₂ 90% ≈ PaO₂ 60 (the cliff)</li>
    <li>P/F &lt; 100 = severe ARDS; &lt; 80 = ECMO consideration</li>
    <li>RSBI = RR / VT(L); &lt; 105 predicts SBT success</li>
    <li>Diaphragm thickening fraction &lt; 15% predicts extubation failure</li>
  </ul>

  <h4>★ Bedside calculator</h4>
  <p style="font-size:13px; color:var(--muted); margin-top:0;">Enter values; results update live. Works only in the local HTML file (Send strips JavaScript).</p>
  <div class="calc" id="calcWidget">
    <div class="calc-grid">
      <label>Sex
        <select id="c-sex">
          <option value="m">Male</option>
          <option value="f">Female</option>
        </select>
      </label>
      <label>Height (inches)
        <input type="number" id="c-ht" min="48" max="84" step="1" placeholder="69"/>
      </label>
      <label>Age (years)
        <input type="number" id="c-age" min="0" max="120" step="1" placeholder="55"/>
      </label>
      <label>Hb (g/dL)
        <input type="number" id="c-hb" min="3" max="20" step="0.1" placeholder="13"/>
      </label>
      <label>FiO₂ (decimal, e.g. 0.5)
        <input type="number" id="c-fio2" min="0.21" max="1" step="0.01" placeholder="0.4"/>
      </label>
      <label>PaO₂ (mmHg)
        <input type="number" id="c-pao2" min="20" max="600" step="1" placeholder="80"/>
      </label>
      <label>PaCO₂ (mmHg)
        <input type="number" id="c-paco2" min="10" max="120" step="1" placeholder="40"/>
      </label>
      <label>SpO₂ (%)
        <input type="number" id="c-spo2" min="50" max="100" step="1" placeholder="95"/>
      </label>
      <label>SaO₂ (decimal, e.g. 0.97)
        <input type="number" id="c-sao2" min="0.5" max="1" step="0.01" placeholder="0.97"/>
      </label>
      <label>VT (mL)
        <input type="number" id="c-vt" min="100" max="1500" step="10" placeholder="450"/>
      </label>
      <label>RR (breaths/min)
        <input type="number" id="c-rr" min="4" max="60" step="1" placeholder="20"/>
      </label>
      <label>PIP (cmH₂O)
        <input type="number" id="c-pip" min="0" max="80" step="1" placeholder="32"/>
      </label>
      <label>Pplat (cmH₂O)
        <input type="number" id="c-pplat" min="0" max="60" step="1" placeholder="24"/>
      </label>
      <label>PEEP (cmH₂O)
        <input type="number" id="c-peep" min="0" max="30" step="1" placeholder="8"/>
      </label>
    </div>
    <div class="calc-results" id="calcResults">
      <div class="calc-result"><span class="lbl">PBW</span><span class="val" id="r-pbw">—<span class="unit"> kg</span></span></div>
      <div class="calc-result"><span class="lbl">VT/PBW</span><span class="val" id="r-vtpbw">—<span class="unit"> mL/kg</span></span></div>
      <div class="calc-result"><span class="lbl">A–a gradient</span><span class="val" id="r-aa">—<span class="unit"> mmHg</span></span></div>
      <div class="calc-result"><span class="lbl">A–a (predicted normal)</span><span class="val" id="r-aanorm">—<span class="unit"> mmHg</span></span></div>
      <div class="calc-result"><span class="lbl">P/F ratio</span><span class="val" id="r-pf">—</span></div>
      <div class="calc-result"><span class="lbl">S/F ratio</span><span class="val" id="r-sf">—</span></div>
      <div class="calc-result"><span class="lbl">ROX index</span><span class="val" id="r-rox">—</span></div>
      <div class="calc-result"><span class="lbl">RSBI</span><span class="val" id="r-rsbi">—</span></div>
      <div class="calc-result"><span class="lbl">Cstat</span><span class="val" id="r-cstat">—<span class="unit"> mL/cmH₂O</span></span></div>
      <div class="calc-result"><span class="lbl">Driving pressure (ΔP)</span><span class="val" id="r-dp">—<span class="unit"> cmH₂O</span></span></div>
      <div class="calc-result"><span class="lbl">Mechanical power</span><span class="val" id="r-mp">—<span class="unit"> J/min</span></span></div>
      <div class="calc-result"><span class="lbl">CaO₂ (oxygen content)</span><span class="val" id="r-cao2">—<span class="unit"> mL/dL</span></span></div>
    </div>
    <p class="calc-note">All formulas: see Appendix A · Equations. PBW (men) = 50 + 2.3·(ht in − 60); women = 45.5 + 2.3·(ht in − 60). A–a normal = age/4 + 4 (room air). MP = 0.098 × RR × VT × (PIP − ½ ΔP). CaO₂ = 1.34·Hb·SaO₂ + 0.003·PaO₂. ROX = (SpO₂/FiO₂)/RR.</p>
  </div>

  <h4>★ Decision algorithm 1: NIV vs intubate?</h4>
  <table>
    <caption>NIV trial vs go straight to intubation</caption>
    <thead><tr><th>Indication</th><th>NIV first?</th><th>Reassess at 1–2 h</th></tr></thead>
    <tbody>
      <tr><td>COPD exacerbation, pH &lt; 7.35, PaCO₂ &gt; 45, alert</td><td>YES — first-line</td><td>pH up + RR down + GCS stable → continue. pH falling / GCS dropping → intubate.</td></tr>
      <tr><td>Cardiogenic edema, alert, no shock</td><td>YES — CPAP 8–12 or BiPAP 14/8</td><td>SpO₂ up + RR down + clinical relief → continue + diurese. Failure → intubate.</td></tr>
      <tr><td>Hypoxemic respiratory failure, P/F 200–300, otherwise stable</td><td>HFNC first-line; NIV controversial</td><td>ROX index &gt; 4.88 at 12 h → continue HFNC. ROX &lt; 3.85 → intubate.</td></tr>
      <tr><td>Immunocompromised hypoxemia</td><td>HFNC preferred</td><td>Same ROX criteria</td></tr>
      <tr><td>GCS &lt; 8, can't protect airway, copious secretions, hemodynamic instability, vomiting/aspiration risk</td><td>NO — intubate</td><td>—</td></tr>
      <tr><td>Refractory hypoxemia despite max NIV/HFNC, accessory muscle use, exhaustion</td><td>NO — intubate</td><td>—</td></tr>
      <tr><td>Cardiac arrest, severe agitation, post-op nausea, recent upper GI surgery</td><td>NO — intubate or alternative</td><td>—</td></tr>
    </tbody>
  </table>

  <h4>★ Decision algorithm 2: PEEP up or down?</h4>
  <table>
    <caption>PEEP titration decision flow</caption>
    <thead><tr><th>Situation</th><th>Direction</th><th>Magnitude / next step</th></tr></thead>
    <tbody>
      <tr><td>SpO₂ &lt; 92% on FiO₂ &gt; 0.6, recruitable phenotype</td><td>↑ PEEP</td><td>+2 cmH₂O steps; recheck SpO₂ + Pplat + ΔP + MAP at 5 min</td></tr>
      <tr><td>Pplat &gt; 30 or ΔP &gt; 15 after PEEP step</td><td>↓ PEEP back</td><td>Try VT reduction first; PEEP optimization is bounded by Pplat</td></tr>
      <tr><td>MAP drops &gt; 10 mmHg or lactate rises with PEEP step</td><td>↓ PEEP back</td><td>Hemodynamic price too high; accept lower P/F if needed</td></tr>
      <tr><td>SpO₂ improves AND Pplat stable AND MAP stable</td><td>Stay or modest ↑</td><td>Found a good operating point; check ΔP — if minimum here, lock in</td></tr>
      <tr><td>SpO₂ &gt; 96% on FiO₂ ≤ 0.4, PEEP &gt; 8</td><td>↓ PEEP</td><td>Wean PEEP first, then FiO₂ (not vice versa); 1–2 cmH₂O daily</td></tr>
      <tr><td>Focal lobar ARDS</td><td>Lower PEEP (8–12)</td><td>High PEEP overdistends healthy lung; consider prone earlier</td></tr>
      <tr><td>Diffuse ARDS, recruitable phenotype</td><td>Higher PEEP (12–18) per high-PEEP table</td><td>Best-compliance or esophageal-guided strategies</td></tr>
      <tr><td>RV failure / high PVR</td><td>Lower PEEP (5–8)</td><td>RV-protective; accept lower oxygenation; iNO</td></tr>
    </tbody>
  </table>

  <h4>★ Decision algorithm 3: Is the patient ready for SBT today?</h4>
  <table>
    <caption>Daily readiness screen</caption>
    <thead><tr><th>Criterion</th><th>Threshold</th><th>If NO</th></tr></thead>
    <tbody>
      <tr><td>Underlying cause improving</td><td>Yes</td><td>Treat the cause; reassess tomorrow</td></tr>
      <tr><td>Hemodynamics</td><td>Off pressors or norepi ≤ 0.1 mcg/kg/min</td><td>Wean pressors; treat shock; reassess</td></tr>
      <tr><td>Oxygenation</td><td>FiO₂ ≤ 0.5 AND PEEP ≤ 8 with SpO₂ ≥ 92%</td><td>Continue current settings; recheck</td></tr>
      <tr><td>Acid-base</td><td>pH &gt; 7.30</td><td>Treat acidosis or hypercapnia first</td></tr>
      <tr><td>Mental status</td><td>Follows commands; RASS −1 to +1</td><td>Wean sedation first (SAT); treat delirium</td></tr>
      <tr><td>Cough / secretions</td><td>Adequate cough; suctioning &gt; q2h not needed</td><td>Treat infection; physical therapy</td></tr>
      <tr><td>All YES</td><td colspan="2">→ SBT (PSV 0–5 / PEEP 5 × 30–120 min). Pass = RR &lt; 35, RSBI &lt; 105, VT &gt; 4 mL/kg PBW, no distress.</td></tr>
    </tbody>
  </table>

  <h4>★ Decision algorithm 4: Refractory hypoxemia in ARDS — the rescue ladder</h4>
  <table>
    <caption>Stepwise rescue when ARDSnet basics aren't enough</caption>
    <thead><tr><th>Step</th><th>Threshold to escalate</th><th>Action</th></tr></thead>
    <tbody>
      <tr><td>1</td><td>Any worsening</td><td>Re-confirm basics: VT 6, Pplat &lt; 30, ΔP &lt; 15, RR matched, sedation adequate, no PTX/mucus plug</td></tr>
      <tr><td>2</td><td>Visible asynchrony / P-SILI risk</td><td>Deepen sedation; trial NMB bolus to assess</td></tr>
      <tr><td>3</td><td>P/F 100–200, recruitable</td><td>PEEP titration (high-PEEP table, decremental, or esophageal-guided)</td></tr>
      <tr><td>4</td><td>P/F &lt; 150 on FiO₂ ≥ 0.6, PEEP ≥ 5</td><td>Prone ≥ 16 h/day (PROSEVA criteria)</td></tr>
      <tr><td>5</td><td>Persistent dys-synchrony or ΔP &gt; 15 despite sedation</td><td>NMB infusion (cisatracurium) × 48 h</td></tr>
      <tr><td>6</td><td>P/F &lt; 100 refractory or RV dysfunction</td><td>Inhaled NO 5–20 ppm or epoprostenol; bridge only</td></tr>
      <tr><td>7</td><td>P/F &lt; 80 sustained, or pH &lt; 7.20 with PaCO₂ &gt; 60 despite max vent</td><td>VV-ECMO consult (transfer early)</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The discipline of one-step-at-a-time</strong>Each rung is a discrete decision. After moving up, wait 2–4 h. If the step doesn't help, undo it before adding the next — otherwise you can't tell what's working.</div>
</section>

<!-- =========================== PART I =========================== -->
<div class="part" id="part1"><div class="pno">Part I</div><h2>Foundations</h2><p class="sum">Build the conceptual base: who needs ventilation and why, the respiratory physiology that ventilator settings interact with, the mechanics of compliance and resistance, and how the lung's pressure-volume curve drives every modern bedside decision.</p></div>

<section class="chap" id="c1">
  <h3><span class="num">1</span>Why we ventilate — types of respiratory failure</h3>
  <p>Mechanical ventilation is, fundamentally, a way to do part of the patient's work of breathing while we treat the underlying problem. Six clinical patterns drive most intubations:</p>
  <ol>
    <li><strong>Type I (hypoxemic) failure</strong> — arterial partial pressure of O₂ (PaO₂) &lt; 60 mmHg, or peripheral oxygen saturation (SpO₂) &lt; 90% on adequate fraction of inspired O₂ (FiO₂). Mechanism: shunt (acute respiratory distress syndrome [ARDS], pneumonia, edema, atelectasis) or ventilation/perfusion (V/Q) mismatch.</li>
    <li><strong>Type II (hypercapnic) failure</strong> — arterial partial pressure of CO₂ (PaCO₂) &gt; 45 mmHg with acidosis. Mechanism: failure of the pump (chronic obstructive pulmonary disease [COPD] exacerbation, asthma, neuromuscular weakness, drug overdose, brainstem injury).</li>
    <li><strong>Type III (perioperative)</strong> — atelectasis-driven hypoxemia in surgical / obese / abdominal patients.</li>
    <li><strong>Type IV (shock)</strong> — high work of breathing diverts cardiac output from vital organs; intubation off-loads respiratory muscles.</li>
    <li><strong>Inability to protect the airway</strong> — depressed mental status (Glasgow Coma Scale [GCS] ≤ 8), bulbar dysfunction, ongoing hematemesis.</li>
    <li><strong>Anticipated decline</strong> — flail chest, escalating sepsis, expanding intracranial process, agitated patient with worsening trajectory.</li>
  </ol>
  <div class="phys"><strong>Physiology note</strong>The PaO₂/FiO₂ ratio (P/F) is the most-used hypoxemia index because it normalizes for FiO₂. Caveat: P/F is sensitive to PEEP and barometric pressure; the SpO₂/FiO₂ ratio (S/F) is a non-invasive surrogate (S/F ≈ 0.5 × P/F + 100) used in the 2023 Global Definition of ARDS.<sup class="cite"><a href="#r1">1</a></sup></div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Six clinical patterns drive most intubations: hypoxemic failure, hypercapnic failure, perioperative atelectasis, shock, airway protection, anticipated decline.</li>
      <li>Most intubations are not for a specific PaO₂/PaCO₂ number — they're for the trajectory and the ability to protect the airway.</li>
      <li>P/F ratio &lt; 100 = severe ARDS; &lt; 80 = ECMO consideration.</li>
      <li>"Anticipated decline" is the most under-recognized indication — intubate proactively when the trajectory is bad, not after the patient codes.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c2">
  <h3><span class="num">2</span>Respiratory physiology essentials</h3>
  <p class="lead">Every ventilator setting acts on physiology. The next 30 pages of West's <em>Respiratory Physiology</em> compressed into a critical-care toolkit — the framework you'll come back to whenever a patient surprises you on the screen.<sup class="cite"><a href="#r28">28</a></sup></p>

  <h4>2.1 The oxygen cascade — why hypoxemia happens at all</h4>
  <p>Oxygen falls in pressure at every step from the atmosphere to the mitochondrion. Naming the steps lets you point to where a particular patient's hypoxemia is coming from.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/cJ0NbmJ2/01-oxygen-cascade.png" alt="The oxygen cascade — partial pressure of O2 from atmosphere to mitochondrion" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.1 — The oxygen cascade.</b> Atmospheric PO₂ (160 mmHg) falls to ~150 once humidified, to ~100 in the alveolus once CO₂ is exchanged, to ~95 arterially (the small A–a gradient is normal V/Q heterogeneity), to ~40 in mixed venous blood, and to a critical mitochondrial PO₂ of 5–20 mmHg. Hypoxemia means a derangement at one of the alveolus → arterial → tissue steps.<sup class="cite"><a href="#r28">28</a></sup></div>
  </div>

  <h4>2.2 The alveolar gas equation &amp; A–a gradient</h4>
  <p>Two equations to know cold:</p>
  <div class="eq">$$P_{AO_2} \;=\; F_iO_2 \,(P_{atm} - P_{H_2O}) \;-\; \frac{P_aCO_2}{R} \quad (R \approx 0.8)$$</div>
  <div class="eq">$$\text{A–a gradient} \;=\; P_{AO_2} - P_aO_2 \quad \text{(normal = age/4 + 4 on room air)}$$</div>
  <table>
    <caption>Variable key — gas-exchange equations</caption>
    <thead><tr><th>Symbol</th><th>Quantity</th></tr></thead>
    <tbody>
      <tr><td><strong>PAO₂</strong></td><td>Alveolar partial pressure of O₂ (calculated)</td></tr>
      <tr><td><strong>PaO₂</strong></td><td>Arterial partial pressure of O₂ (measured)</td></tr>
      <tr><td><strong>P<sub>atm</sub></strong></td><td>Atmospheric pressure (760 mmHg at sea level)</td></tr>
      <tr><td><strong>P<sub>H₂O</sub></strong></td><td>Water-vapor pressure at body temperature (47 mmHg)</td></tr>
      <tr><td><strong>R</strong></td><td>Respiratory exchange ratio = VCO₂ / VO₂ ≈ 0.8</td></tr>
      <tr><td><strong>A–a gradient</strong></td><td>Alveolar–arterial oxygen tension difference</td></tr>
    </tbody>
  </table>
  <p>An <strong>elevated A–a gradient</strong> indicates a problem at the alveolar–capillary level (V/Q mismatch, shunt, diffusion impairment). A <strong>normal A–a gradient with hypoxemia</strong> means hypoventilation or low FiO₂ — the alveolus is fine, it just isn't being filled with O₂.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/PxFsDNmy/alveolar-gas-equation.jpg" alt="Annotated alveolar gas equation — PAO2 = FiO2(P_atm − P_H2O) − PaCO2/R" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.2 — The alveolar gas equation, annotated.</b> PAO₂ = FiO₂ × (P<sub>atm</sub> − P<sub>H₂O</sub>) − PaCO₂ / R. Each term, broken out: <strong>FiO₂</strong> is the inspired oxygen fraction (0.21 room air → 1.0 pure O₂); <strong>P<sub>atm</sub></strong> is atmospheric pressure (760 mmHg at sea level, less at altitude); <strong>P<sub>H₂O</sub></strong> is water-vapor pressure at body temperature (47 mmHg, fully saturated airway gas); <strong>PaCO₂</strong> is the patient's measured arterial CO₂; <strong>R</strong> is the respiratory exchange ratio, ~ 0.8 in steady state. The formula computes the PO₂ that <em>should</em> be in the alveolus; subtracting measured PaO₂ gives the A–a gradient — the amount of oxygen "lost" between alveolus and artery, which scales the diagnosis of hypoxemia.</div>
  </div>

  <h4>2.3 The five causes of hypoxemia — and how each behaves on the vent</h4>
  <p>Hypoxemia has only five physiologic causes. Pinning down which one is acting tells you whether more PEEP, more FiO₂, more ventilation, or none of the above will help.</p>
  <table>
    <caption>The five causes of hypoxemia</caption>
    <thead><tr><th>Cause</th><th>A–a</th><th>Responds to FiO₂?</th><th>Classic example</th><th>Vent move</th></tr></thead>
    <tbody>
      <tr><td>Hypoventilation</td><td>Normal</td><td>Yes</td><td>Opioid OD, neuromuscular failure</td><td>↑ minute ventilation</td></tr>
      <tr><td>Low FiO₂</td><td>Normal</td><td>Yes</td><td>Altitude, asphyxia</td><td>Restore FiO₂</td></tr>
      <tr><td>Diffusion impairment</td><td>↑</td><td>Yes</td><td>Pulmonary fibrosis, exercise hypoxemia</td><td>↑ FiO₂; treat underlying</td></tr>
      <tr><td>V/Q mismatch (low V/Q)</td><td>↑</td><td>Yes (corrects with 100% O₂)</td><td>COPD, asthma, atelectasis, PE (regional)</td><td>Bronchodilators, recruit, modest PEEP</td></tr>
      <tr><td>Shunt (V/Q = 0)</td><td>↑↑</td><td>No (resists 100% O₂)</td><td>ARDS, lobar pneumonia, intracardiac shunt, pulmonary arteriovenous malformation (AVM)</td><td>↑ PEEP, recruit, prone</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The 100%-O₂ test (clinically rare, conceptually essential)</strong>True shunt is the only cause of hypoxemia that <em>does not correct</em> on 100% O₂ — because the venous blood traversing un-ventilated alveoli never sees the inspired gas. This is why ARDS hypoxemia (predominantly shunt) demands recruitment and PEEP, not just more FiO₂.<sup class="cite"><a href="#r28">28</a></sup></div>

  <h4>2.4 V/Q matching and West's three-zone model</h4>
  <p>West's classic insight (1962): in the upright lung, alveolar pressure (P<sub>A</sub>), arterial pressure (P<sub>a</sub>), and venous pressure (P<sub>v</sub>) interact differently at different heights, producing three zones of perfusion.<sup class="cite"><a href="#r28">28</a></sup> Mechanical ventilation — particularly with PEEP — can convert physiologic Zone 2 into pathologic Zone 1 (dead space).</p>
  <div class="figure">
    <img src="https://i.postimg.cc/g0mPTDJd/02-west-three-zone.png" alt="West three-zone lung model — zone 1, 2, 3 perfusion patterns" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.2 — West's three-zone model.</b> Apical alveoli see alveolar pressure greater than capillary pressure (Zone 1, dead space — none in healthy upright lungs but created by hypovolemia or excess PEEP). Mid-lung Zone 2 has waterfall behavior. Basal Zone 3 has continuous flow. <em>Adding PEEP shifts more lung into Zone 1 — the price of recruitment is dead space and right-heart afterload.</em><sup class="cite"><a href="#r28">28</a></sup></div>
  </div>
  <p>The vertical V/Q ratio in a healthy upright lung is ~3.3 at the apex (high V/Q — wasted ventilation) to ~0.6 at the base (low V/Q — preferentially perfused). Mechanical ventilation, supine positioning, and PEEP all redistribute this gradient.</p>

  <h5>2.4a Hypoxic pulmonary vasoconstriction (HPV) — the body's V/Q regulator</h5>
  <p>When alveolar PO₂ drops in a region of lung, the local pulmonary arterioles <em>constrict</em>, diverting blood away from the poorly-ventilated unit toward better-ventilated lung. This <strong>hypoxic pulmonary vasoconstriction (HPV)</strong> is a uniquely pulmonary reflex (systemic arteries dilate to hypoxia; pulmonary arteries constrict). It is the body's automatic V/Q matching system — and it explains a striking number of clinical observations:</p>
  <ul>
    <li><strong>Why proning works (§19.5, §32):</strong> dorsal lung in supine ARDS is atelectatic and locally hypoxic; HPV diverts blood away to ventral lung. Once prone, the dorsal lung re-aerates → HPV releases → blood returns to the now-better-ventilated dependent regions. V/Q matching improves regardless of any change in vent settings.</li>
    <li><strong>Why iNO works (§19.7):</strong> inhaled nitric oxide reaches only the alveoli that <em>are</em> ventilated, where it diffuses into adjacent capillaries and selectively dilates them — overcoming HPV in good units, redistributing flow toward them, and dropping PVR. NO inhaled into a shunt unit goes nowhere because there's no gas exchange there.</li>
    <li><strong>Why hyperoxia raises PaCO₂ in COPD (§20.6):</strong> high FiO₂ raises alveolar PO₂ in poorly-ventilated regions, releasing HPV → blood flows there → those regions become high-V/Q dead space → effective alveolar ventilation drops → PaCO₂ rises. (The Haldane effect is the second mechanism.)</li>
    <li><strong>Why severe lung disease causes pulmonary hypertension and cor pulmonale:</strong> chronic widespread alveolar hypoxia → sustained HPV → vascular remodeling → fixed pulm HTN → RV failure (§24).</li>
    <li><strong>Why high-altitude pulmonary edema happens:</strong> hypoxia-induced HPV is heterogeneous; over-perfused non-constricted regions overpressurize and leak.</li>
  </ul>
  <div class="phys"><strong>The unifying lesson</strong>HPV is the single physiologic concept that ties together V/Q matching → proning → iNO → COPD hyperoxia → cor pulmonale → high-altitude edema. When you find yourself thinking about any of these, you're really thinking about HPV.</div>

  <div class="phys"><strong>Where this physiology shows up in the rest of the doc</strong>
    <ul style="margin: 6px 0 0;">
      <li>Shunt vs V/Q (§2.6) — categorizes hypoxemia by HPV-responsiveness</li>
      <li>ARDS phenotypes (§19.1) — focal vs diffuse maps onto regional HPV</li>
      <li>Prone positioning (§19.5, §32) — V/Q redistribution mechanism</li>
      <li>iNO and inhaled epoprostenol (§19.7) — selective HPV release in ventilated lung</li>
      <li>RV-protective ventilation (§24) — PEEP and hyperinflation that raise PVR via HPV-independent mechanisms</li>
    </ul>
  </div>

  <h4>2.5 Dead space, alveolar ventilation, and PaCO₂</h4>
  <div class="eq">$$V_E \;=\; \text{RR} \times V_T$$</div>
  <div class="eq">$$V_A \;=\; (V_T - V_d) \times \text{RR}$$</div>
  <div class="eq">$$P_aCO_2 \;\propto\; \frac{VCO_2}{V_A} \quad \text{(master equation of CO}_2\text{ elimination)}$$</div>
  <table>
    <caption>Variable key — ventilation equations</caption>
    <thead><tr><th>Symbol</th><th>Quantity</th><th>Typical units</th></tr></thead>
    <tbody>
      <tr><td><strong>V<sub>E</sub></strong></td><td>Minute ventilation</td><td>L/min</td></tr>
      <tr><td><strong>RR</strong></td><td>Respiratory rate</td><td>breaths/min</td></tr>
      <tr><td><strong>V<sub>T</sub></strong></td><td>Tidal volume</td><td>mL or L</td></tr>
      <tr><td><strong>V<sub>A</sub></strong></td><td>Alveolar ventilation (only the portion of V<sub>E</sub> reaching gas-exchanging alveoli)</td><td>L/min</td></tr>
      <tr><td><strong>V<sub>d</sub></strong></td><td>Dead-space volume per breath (anatomic + alveolar + apparatus)</td><td>mL</td></tr>
      <tr><td><strong>VCO₂</strong></td><td>CO₂ production rate by tissues</td><td>mL/min</td></tr>
      <tr><td><strong>PaCO₂</strong></td><td>Arterial partial pressure of CO₂</td><td>mmHg</td></tr>
    </tbody>
  </table>
  <p><strong>Anatomic dead space</strong> ≈ 2 mL/kg (~150 mL adult). <strong>Physiologic dead space</strong> = anatomic + alveolar; the alveolar component rises in pulmonary embolism (PE), low-output states, high PEEP, hyperinflation, and ARDS. <strong>Apparatus dead space</strong> = HME, connectors, ETT — clinically meaningful (~50–100 mL) particularly in low-VT lung-protective ventilation.</p>
  <p>The <strong>Bohr-Enghoff dead-space equation</strong> at the bedside:</p>
  <div class="eq">$$\frac{V_d}{V_T} \;=\; \frac{P_aCO_2 - P_{\bar{e}}CO_2}{P_aCO_2}$$</div>
  <p>where P<sub>ē</sub>CO₂ is mixed expired CO₂ (volumetric capnography). Normal V<sub>d</sub>/V<sub>T</sub> is 0.20–0.40; values > 0.6 predict difficulty weaning and worse ARDS outcomes (Nuckton 2002).<sup class="cite"><a href="#r29">29</a></sup> The arterial-to-end-tidal CO₂ gap, P(a−et)CO₂, is a clinical surrogate when full volumetric capnography isn't available.</p>
  <div class="pitfall"><strong>The PEEP / dead-space tradeoff</strong>Every increment of PEEP recruits some alveoli (good — fewer shunt units) but compresses pulmonary capillaries in already-open zones (bad — more dead space). When PaCO₂ rises after a PEEP increase, you've crossed into over-distension. The ETCO₂ trace is your real-time monitor.</div>

  <h5>2.5a CO₂ kinetics at the bedside — what changes VCO₂</h5>
  <p>The PaCO₂ ∝ VCO₂ / V<sub>A</sub> equation has two levers. Most clinicians focus on minute ventilation (V<sub>A</sub>); the production side (VCO₂) is just as variable in the ICU and explains many otherwise-puzzling PaCO₂ trends.</p>
  <table>
    <caption>Drivers of CO₂ production (VCO₂) at the bedside</caption>
    <thead><tr><th>Direction</th><th>Cause</th><th>Effect on VCO₂</th><th>Vent implication</th></tr></thead>
    <tbody>
      <tr><td>↑↑</td><td>Fever (every °C above 37 raises VCO₂ ~10–13%)</td><td>+ 10–25%</td><td>Need more V<sub>E</sub> to maintain PaCO₂; cooling drops demand</td></tr>
      <tr><td>↑↑</td><td>Sepsis, SIRS, hyperthyroidism</td><td>+ 20–50%</td><td>Sudden rise in PaCO₂ on stable settings often = new sepsis, not vent failure</td></tr>
      <tr><td>↑↑</td><td>Shivering, agitation, work of breathing</td><td>+ 30–100%</td><td>Treat the cause; sedation and warming both reduce demand</td></tr>
      <tr><td>↑</td><td>Overfeeding (especially carbohydrate-heavy)</td><td>+ 5–20%</td><td>RQ rises → more CO₂ per O₂ consumed; reduce carbohydrate load in difficult-to-wean patients</td></tr>
      <tr><td>↑</td><td>Bicarbonate infusion</td><td>+ transient</td><td>HCO₃⁻ + H⁺ → H₂O + CO₂; PaCO₂ briefly rises</td></tr>
      <tr><td>↓↓</td><td>Hypothermia (TTM 33°C reduces VCO₂ ~30%)</td><td>− 25–35%</td><td>Watch for over-ventilation hypocapnia during cooling</td></tr>
      <tr><td>↓↓</td><td>Deep sedation, NMB</td><td>− 10–15%</td><td>Often reduces ventilator demand by relieving WOB</td></tr>
      <tr><td>↓</td><td>Starvation / underfeeding</td><td>− 10–20%</td><td>Rare cause of unexpectedly low PaCO₂</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The PaCO₂ rose on the same vent — what changed?</strong>If V<sub>E</sub> is unchanged and PaCO₂ rose, the production side (VCO₂) probably increased: new fever, new sepsis, new agitation, recently fed, just gave bicarb. If V<sub>E</sub> dropped (asynchrony, missed triggers, sedation), V<sub>A</sub> is the cause. If neither changed, dead space (V<sub>d</sub>/V<sub>T</sub>) probably did — re-check for PE, hyperinflation, or volume depletion.</div>

  <h4>2.6 Shunt vs V/Q mismatch — the hypoxemia dichotomy</h4>
  <p><strong>True (anatomic) shunt</strong> — perfusion of alveoli with V/Q = 0. The blood traversing them sees no O₂ at any FiO₂. Hypoxemia <em>resists</em> supplemental O₂. Causes: ARDS, lobar pneumonia, atelectasis, AVM, intracardiac right-to-left shunt.</p>
  <p><strong>V/Q mismatch (low-V/Q units)</strong> — perfusion of poorly-ventilated alveoli (V/Q &lt; 1, but ≠ 0). Hypoxemia <em>responds well</em> to supplemental O₂ because raising inspired PO₂ overcomes the low ventilation. Causes: COPD, asthma, PE (compensatory), bronchospasm.</p>
  <p>The <strong>shunt equation</strong> (Berggren) quantifies the shunt fraction:</p>
  <div class="eq">$$\frac{\dot{Q}_s}{\dot{Q}_t} \;=\; \frac{C_cO_2 - C_aO_2}{C_cO_2 - C_vO_2}$$</div>
  <p>where Cc, Ca, Cv = end-capillary, arterial, mixed-venous O₂ content. Bedside estimate: PaO₂/FiO₂ &lt; 200 implies shunt &gt; ~20%; &lt; 100 implies shunt &gt; ~30%.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/X75cBJFD/The-Berggren-shunt-equation-diagram.jpg" alt="Berggren shunt equation diagram — pulmonary capillary, arterial, and mixed venous sampling points with shunt bypass" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.4 — The Berggren shunt equation, visualized.</b> Mixed venous blood (Cv<sub>O₂</sub>, left) enters the pulmonary circulation; the fraction Q<sub>s</sub> bypasses gas exchange entirely (lower path) while the rest passes through ventilated alveoli, equilibrating with alveolar gas (ctO₂(A) ≈ Cc<sub>O₂</sub>, end-pulmonary-capillary content). The two streams mix to produce arterial blood (Ca<sub>O₂</sub>, right). The numerator (Cc<sub>O₂</sub> − Ca<sub>O₂</sub>) is the oxygen the shunt fraction should have picked up but did not; the denominator (Cc<sub>O₂</sub> − Cv<sub>O₂</sub>) is the oxygen each unit of fully-oxygenated blood actually picks up. Their ratio is the shunt fraction Q<sub>s</sub>/Q<sub>t</sub>.</div>
  </div>

  <h4>2.7 The oxygen content equation — saturation matters more than tension</h4>
  <div class="eq">$$C_aO_2 \;=\; (1.34 \times \text{Hb} \times S_aO_2) \;+\; (0.003 \times P_aO_2)$$</div>
  <p>The dissolved-O₂ term (0.003 × PaO₂) is trivial at normal hemoglobin. <strong>Saturation × hemoglobin</strong> carries 98% of arterial O₂. Implications:</p>
  <ul>
    <li>Once SpO₂ &gt; 90%, further PaO₂ rises do almost nothing for tissue delivery — but they accumulate oxygen toxicity.</li>
    <li>A patient with Hb 7 has half the O₂ content of a patient with Hb 14 at the same SpO₂. For tissue O₂ delivery, transfuse before maximizing FiO₂.</li>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/y8d1rJPv/oxygen-delivery-equation-2-1.jpg" alt="Annotated oxygen delivery equation — DO2 = CO × ((1.39 × Hb × SaO2) + (PaO2 × 0.03))" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.5 — The oxygen delivery (DO₂) equation, annotated.</b> DO₂ = CO × ((1.39 × [Hb] × SaO₂) + (PaO₂ × 0.03)). Cardiac output (L/min) multiplies the total arterial oxygen content. Within the content term, the first product (Hb × SaO₂ × 1.39) is the bound-to-hemoglobin contribution — dominant at any normal hemoglobin level — and the second product (PaO₂ × 0.03) is the dissolved oxygen, trivial at normal Hb. The constant 1.39 is Hüfner's number, the maximal oxygen-carrying capacity of fully saturated hemoglobin in mL O₂ per gram Hb. The three independent levers are CO, Hb, and SaO₂; the ventilator moves only SaO₂.</div>
  </div>

  <h4>2.8 The oxyhemoglobin dissociation curve — Bohr effect</h4>
  <div class="figure">
    <img src="https://i.postimg.cc/h4N22ty7/03-oxyhemoglobin-curve.png" alt="Oxygen-hemoglobin dissociation curve with Bohr shifts" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.3 — The oxyhemoglobin dissociation curve.</b> The "edge of the cliff" sits at PaO₂ 60 / SaO₂ 90 — small drops below this cause big saturation drops. P₅₀ (the PaO₂ at 50% saturation) is normally 26.5 mmHg; right shifts (acidosis, hypercapnia, hyperthermia, ↑ 2,3-BPG) raise P₅₀ and unload O₂ at the tissue; left shifts do the opposite.<sup class="cite"><a href="#r28">28</a></sup></div>
  </div>
  <div class="phys"><strong>Why the curve is sigmoid</strong>Hemoglobin's four binding sites cooperate (positive cooperativity): the first O₂ molecule changes conformation to make subsequent binding easier. The result is a curve that's flat at the top (so PaO₂ can fall from 100 → 70 with little SaO₂ change) and steep in the middle (so once SaO₂ drops below 90%, every further mmHg matters).</div>

  <h4>2.9 CO₂ transport and the Haldane effect</h4>
  <p>CO₂ travels in three forms: dissolved (~10%), as bicarbonate (~70%), and bound to hemoglobin as carbamino compounds (~20%). The <strong>Haldane effect</strong> is the mirror image of the Bohr effect: deoxygenated hemoglobin binds more CO₂. So in tissues, hemoglobin gives up O₂ <em>and</em> picks up more CO₂; in the lung, oxygenation displaces CO₂ off hemoglobin to be exhaled.</p>
  <p>Clinical consequence: a patient with anemia (reduced Hb buffering) tolerates respiratory acidosis less well; massive transfusion can transiently worsen it via citrate-induced metabolic alkalosis but improve CO₂ buffering.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/VsSF15HZ/SCR-20260503-trfu.jpg" alt="Bohr and Haldane effects — molecular mechanisms, dissociation curve shifts, and partial-pressure exchange in tissue and pulmonary capillaries" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.6 — Bohr and Haldane effects, side by side.</b> <em>Left (Bohr, peripheral tissues):</em> high CO₂, H⁺, and temperature shift the oxyhemoglobin dissociation curve <em>right</em> — H⁺ binds histidine residues, stabilizes the deoxy (T) state, lowers O₂ affinity, and unloads O₂ to metabolically active tissues. <em>Right (Haldane, pulmonary capillary):</em> high PO₂ shifts the CO₂ dissociation curve <em>left</em> — O₂ binds heme iron, stabilizes the oxy (R) state, lowers CO₂ and H⁺ binding, and unloads CO₂ for exhalation. The two effects are mirror images linked by hemoglobin's allosteric switching between T and R conformations.</div>
  </div>

  <h4>2.10 Diffusion vs perfusion limitation</h4>
  <p>Most gases (O₂ in health, N₂O, CO₂) are <strong>perfusion-limited</strong> — equilibration between alveolar gas and pulmonary capillary blood happens within the first third of capillary transit. Increasing blood flow raises uptake.</p>
  <p>In disease, O₂ becomes <strong>diffusion-limited</strong>: when the alveolar–capillary membrane is thickened (fibrosis, ARDS) or transit time shortened (exercise, hyperdynamic state), capillary PO₂ never equilibrates with alveolar PO₂. The result: exertional hypoxemia in fibrosis, hypoxemia worsened by sepsis-induced high cardiac output in ARDS.<sup class="cite"><a href="#r28">28</a></sup></p>

  <h4>2.11 Control of breathing</h4>
  <p>Three sensors and one central pattern generator drive ventilation:</p>
  <ul>
    <li><strong>Central chemoreceptors</strong> (medullary surface) sense CSF pH, which tracks PaCO₂ via free diffusion of CO₂ across the blood-brain barrier. This is the dominant minute-to-minute drive in health.</li>
    <li><strong>Peripheral chemoreceptors</strong> (carotid + aortic bodies) sense PaO₂, PaCO₂, and pH. They become the dominant drive when PaO₂ &lt; 60 mmHg, in chronic CO₂ retention, and when central drive is depressed (sedation, hypothyroidism).</li>
    <li><strong>Stretch receptors</strong> (Hering-Breuer reflex) terminate inspiration at large lung volumes — the Cushing-like reflex behind some asynchrony.</li>
  </ul>
  <p>In the ICU, the implications are practical: <strong>over-sedation suppresses central drive</strong> (RR drops, PaCO₂ rises, dyssynchrony with the vent appears as missed triggers); <strong>metabolic acidosis</strong> drives a tachypneic respiratory compensation that the vent must accommodate (high-rate alarm misuse causes auto-PEEP); <strong>chronic CO₂ retention</strong> resets central thresholds — overzealous correction back to normal PaCO₂ causes alkalosis-induced hypoventilation when sedated.</p>
  <div class="pearl"><strong>The chronic CO₂ retainer's vent</strong>For a COPD patient with baseline PaCO₂ 60, target PaCO₂ at <em>their</em> baseline, not 40. Acute correction to 40 produces metabolic alkalosis, hypokalemia, weakness, and seizure risk (Owens, Hess).<sup class="cite"><a href="#r30">30</a></sup></div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>The five causes of hypoxemia: hypoventilation, low FiO₂, V/Q mismatch, shunt, diffusion impairment. Only shunt fails to correct on 100% O₂.</li>
      <li>A–a gradient elevated → alveolar-capillary problem (V/Q, shunt, diffusion). A–a normal with hypoxemia → hypoventilation or low FiO₂.</li>
      <li>Saturation × hemoglobin carries 98% of arterial O₂ content. Dissolved O₂ (0.003 × PaO₂) is trivial — don't chase PaO₂ &gt; 80 with high FiO₂.</li>
      <li>"Edge of the cliff": SpO₂ 90% ≈ PaO₂ 60. Below this, small drops in PaO₂ cause big drops in saturation.</li>
      <li>Bohr: high CO₂/H⁺/T → right-shifts oxy-Hb curve → unloads O₂ to tissues. Haldane: high O₂ → loads CO₂ off Hb in lungs. They are mirror effects of allosteric switching.</li>
      <li>Three drives: central chemoreceptors (PaCO₂ — dominant), peripheral chemoreceptors (PaO₂ &lt; 60, chronic retention), stretch receptors. Don't normalize PaCO₂ to 40 in a chronic retainer.</li>
    </ul>
  </div>
  <div class="figure">
    <img src="https://i.postimg.cc/ydRG5WFt/ventilatory-control.jpg" alt="Schematic of control of ventilation — central and peripheral chemoreceptors, cerebral cortex, pontine and medullary respiratory centres, and pulmonary stretch/irritant/J-receptors" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.7 — The neural control of ventilation.</b> The medullary respiratory centres are the central pattern generator. Inputs: (1) <strong>central chemoreceptors</strong> on the medullary surface sense CSF H⁺ (which tracks PaCO₂ via free CO₂ diffusion across the blood-brain barrier, then hydration to H₂CO₃ and dissociation) — dominant minute-to-minute drive in health; (2) <strong>peripheral chemoreceptors</strong> in the carotid and aortic bodies sense PaO₂, PaCO₂, and H⁺ — dominant when PaO₂ &lt; 60, in chronic CO₂ retention, and when central drive is depressed; (3) <strong>cerebral cortex</strong> for voluntary control; (4) <strong>pontine respiratory centres</strong> shape the rhythm; (5) <strong>pulmonary inputs</strong> — stretch, irritant, and J-receptors — provide reflexive feedback (Hering-Breuer, cough, J-reflex tachypnea in pulmonary edema). Output: phrenic and intercostal motor neurons → diaphragm and chest-wall muscles → lung movement.</div>
  </div>
</section>

<section class="chap" id="c3">
  <h3><span class="num">3</span>Lung mechanics — compliance, resistance, time constants</h3>
  <h4>3.1 The equation of motion</h4>
  <div class="eq">$$P_{aw} \;=\; \frac{V}{C} \;+\; (\dot{V} \times R) \;+\; \text{PEEP}$$</div>
  <table>
    <caption>Variable key — equation of motion (and the equations that follow)</caption>
    <thead><tr><th>Symbol</th><th>Quantity</th><th>Typical units</th></tr></thead>
    <tbody>
      <tr><td><strong>P_aw</strong></td><td>Airway pressure (instantaneous)</td><td>cmH₂O</td></tr>
      <tr><td><strong>V</strong></td><td>Lung volume above functional residual capacity (FRC) — i.e., delivered tidal volume at the moment in question</td><td>L (or mL)</td></tr>
      <tr><td><strong>C</strong></td><td>Respiratory-system compliance (lung + chest wall)</td><td>L/cmH₂O (or mL/cmH₂O)</td></tr>
      <tr><td><strong>V̇</strong> (V-dot)</td><td>Inspiratory flow rate at that instant</td><td>L/sec</td></tr>
      <tr><td><strong>R</strong></td><td>Airway resistance (Raw)</td><td>cmH₂O/L/sec</td></tr>
      <tr><td><strong>PEEP</strong></td><td>Positive end-expiratory pressure (machine baseline + any auto-PEEP)</td><td>cmH₂O</td></tr>
    </tbody>
  </table>
  <p>Every airway pressure during a breath is the sum of three contributions: a <strong>volume-elastic</strong> component (V/C — volume divided by compliance), a <strong>flow-resistive</strong> component (V̇ × R — flow times resistance), and the baseline <strong>PEEP</strong>. Memorize this — it explains everything from auto-PEEP to driving pressure. The same symbols carry through the next equations: at end-inspiratory <em>hold</em> (V̇ = 0), the resistive term disappears and what's left is Pplat = V/C + PEEP, which rearranges to <em>compliance = VT / (Pplat − PEEP)</em>; during constant-flow inspiration the resistive term is read directly as <em>R = (PIP − Pplat) / V̇</em>.</p>

  <div class="phys"><strong>How the equation of motion shows up at the bedside</strong>
    <table style="margin-top:6px;">
      <thead><tr><th>Concept</th><th>Which term of the equation</th><th>Where to find it in this doc</th></tr></thead>
      <tbody>
        <tr><td>Driving pressure (ΔP)</td><td>Volume-elastic term (V/C) at end-inspiratory hold</td><td>§15, §30</td></tr>
        <tr><td>Resistive pressure (PIP − Pplat)</td><td>Flow-resistive term (V̇ × R)</td><td>§3.3, §15</td></tr>
        <tr><td>Auto-PEEP / dynamic hyperinflation</td><td>PEEP term plus residual elastic recoil from incomplete exhalation</td><td>§16, §20</td></tr>
        <tr><td>Mechanical power (MP)</td><td>Integral of pressure × volume × rate over time</td><td>§30</td></tr>
        <tr><td>Mode choice (VC vs PC)</td><td>Which variable you fix (V or P) and which becomes dependent</td><td>§7–§11</td></tr>
        <tr><td>Asynchrony</td><td>Patient effort adds a fourth term (P<sub>mus</sub>) — pulls airway pressure down</td><td>§17</td></tr>
        <tr><td>Stress &amp; strain (VILI math)</td><td>Volume-elastic term decomposed: stress = transpulmonary P, strain = ΔV/FRC</td><td>§29, §30</td></tr>
      </tbody>
    </table>
  </div>

  <div class="figure">
    <img src="https://i.postimg.cc/FzQ6QmpH/lung-volumes.webp" alt="Lung volumes and capacities — IRV, VT, ERV, RV (the four volumes) and IC, FRC, VC, TLC (the four capacities)" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 3.1 — The four lung volumes and four capacities.</b> The <strong>volumes</strong> (non-overlapping): inspiratory reserve volume (IRV ~2500 mL), tidal volume (V<sub>T</sub> ~500 mL), expiratory reserve volume (ERV ~1500 mL), residual volume (RV ~1500 mL — the volume that <em>cannot</em> be exhaled and which is why we always have some gas in the lung). The <strong>capacities</strong> (sums of two or more volumes): inspiratory capacity (IC = V<sub>T</sub> + IRV ~3000 mL), functional residual capacity (FRC = ERV + RV ~3000 mL — the relaxed end-expiratory volume; the operating point of the Campbell diagram), vital capacity (VC = IRV + V<sub>T</sub> + ERV ~4500 mL), total lung capacity (TLC = all four ~6000 mL). FRC is the most clinically important capacity for ventilator decisions — atelectasis develops below FRC, dynamic hyperinflation accumulates above it.</div>
  </div>

  <h4>3.1a Closing capacity vs FRC — why some patients desaturate fast</h4>
  <p><strong>Closing capacity (CC)</strong> is the lung volume below which small airways start to collapse on exhalation. <strong>FRC</strong> is the normal end-expiratory volume. The relationship between these two — not the absolute number of either — predicts who develops atelectasis and shunt.</p>
  <ul>
    <li><strong>Healthy young upright adult</strong>: FRC &gt; CC by ~ 1 L. Tidal breathing happens entirely above closing volume; no atelectasis develops.</li>
    <li><strong>Aging</strong>: CC rises by ~ 50 mL/year of life. By age 65 supine, CC and FRC roughly equal. Tidal breaths now drop below closing volume → small-airway collapse → V/Q low units → relative hypoxemia even in healthy elderly.</li>
    <li><strong>Obesity</strong>: FRC drops dramatically (up to 50%) due to abdominal-wall compliance and supine diaphragm displacement. CC unchanged → CC &gt; FRC → tidal breaths happen partly inside collapsed airway zone → shunt at baseline.</li>
    <li><strong>Supine position</strong>: FRC drops ~ 20% supine vs upright. Combined with anesthesia and induction agents (which further reduce FRC by ~ 20%), the supine obese anesthetized patient has FRC well below CC within seconds.</li>
    <li><strong>Acute lung injury</strong>: edema and surfactant loss raise CC and lower FRC simultaneously — atelectasis everywhere.</li>
  </ul>
  <div class="phys"><strong>Why the obese patient desaturates in 60 seconds</strong>FRC has dropped to ~ 30% of predicted; closing capacity is unchanged or higher; almost the entire tidal range is below closing volume. There's almost no oxygen reservoir to draw from during apnea. This is why pre-oxygenation, ramping, and apneic oxygenation are mandatory — and why even brief desaturation occurs minutes after induction in non-obese patients but seconds after in obese patients.</div>
  <div class="pearl"><strong>The clinical lever: PEEP raises FRC above CC</strong>That's the single most important physiologic effect of PEEP — not just "open the alveolus," but "lift the operating volume back above closing capacity." This is why PEEP 8–12 helps the obese anesthetized patient even without ARDS, why post-operative atelectasis is treated with CPAP, and why supine position alone causes shunt that PEEP can fix.</div>

  <h4>3.2 Compliance</h4>
  <p>Compliance (C) = ΔV/ΔP. Two flavors:</p>
  <ul>
    <li><strong>Static compliance (Cstat)</strong> = V<sub>T</sub> / (Pplat − PEEP), where <strong>Pplat</strong> = plateau pressure (the elastic-recoil pressure with no flow) — pure elastic lung+chest-wall; measured during a 0.5-s end-inspiratory hold with no flow. Normal ≈ 60–100 mL/cmH₂O; ARDS often 20–40.</li>
    <li><strong>Dynamic compliance</strong> = V<sub>T</sub> / (PIP − PEEP), where <strong>PIP</strong> = peak inspiratory pressure — includes resistance; used for trending only.</li>
  </ul>
  <h4>3.3 Resistance</h4>
  <div class="eq">$$R_{aw} \;=\; \frac{P_{IP} - P_{plat}}{\dot{V}} \quad \text{(constant-flow VC; }\dot{V}\text{ in L/sec)}$$</div>
  <p>Normal airway resistance (Raw) &lt; 5 cmH₂O/L/sec on a vented patient. Elevated Raw points to an endotracheal tube (ETT) issue (kink, secretions, biting), bronchospasm, or upper-airway obstruction. Note the trick: if PIP is high but Pplat is normal, the problem is <em>resistance</em>, not the lung parenchyma.</p>
  <h4>3.4 Time constants</h4>
  <div class="eq">$$\tau \;=\; R \times C \quad \text{(time constant, in seconds)}$$</div>
  <p>The time constant is the time required for an exponentially-decaying lung unit to empty (or fill) by ~63%. After <strong>1τ</strong> the unit has emptied 63%; after <strong>2τ</strong>, 86%; after <strong>3τ</strong>, 95%; after <strong>5τ</strong>, ≥ 99%. The same math governs filling on inspiration. The clinical rule of thumb: <em>full equilibration requires 3–5 τ</em>.</p>

  <h5>3.4.1 Why time constants matter clinically</h5>
  <ul>
    <li><strong>Auto-PEEP / dynamic hyperinflation</strong> — in severe COPD/asthma, R is markedly elevated → τ &gt; 1.5–2 s. If the ventilator's expiratory time (T<sub>e</sub>) is shorter than 3τ, the lung cannot empty before the next breath; gas trapping and intrinsic PEEP develop. This is the physiologic justification for low respiratory rate (8–10) and prolonged I:E (1:4–1:5) in obstructed patients (Ch 20).</li>
    <li><strong>Recruitment heterogeneity in ARDS</strong> — ARDS lungs have <em>regionally different</em> time constants. Healthy alveoli have short τ (low R, normal C). Atelectatic regions have long τ (need higher pressure for longer to recruit). Overdistended regions have short τ but already at the top of the compliance curve. Single-PEEP solutions are always compromises; this is why personalized titration (best-compliance, esophageal-guided) outperforms one-size-fits-all approaches.</li>
    <li><strong>Cycling-threshold tuning in PSV</strong> — the expiratory cycle threshold (default 25% of peak inspiratory flow) effectively defines when the ventilator decides inspiration "should" be over. In long-τ patients (ARDS), inspiration may need a higher cycle threshold (35–40%) to terminate appropriately; in short-τ patients (COPD), a lower threshold (10–15%).</li>
    <li><strong>Pressure-control inspiratory time</strong> — in PC mode, set T<sub>i</sub> ≈ 3–5 τ for full equilibration of pressure into the alveolus. Shorter T<sub>i</sub> = lower delivered VT than expected; longer T<sub>i</sub> wastes time without adding volume.</li>
  </ul>

  <h5>3.4.2 Measuring τ at the bedside</h5>
  <p>Modern ventilators do not display τ directly, but you can compute or visualize it from waveforms and bedside maneuvers:</p>
  <ol>
    <li><strong>From the equation</strong> — τ (sec) = R<sub>aw</sub> (cmH₂O/L/sec) × C<sub>stat</sub> (L/cmH₂O). With R<sub>aw</sub> from the PIP–Pplat gradient (resistive pressure / inspiratory flow) and C<sub>stat</sub> = VT/(Pplat − PEEP). Example: VT 0.5 L, Pplat 22, PEEP 8, PIP 32, flow 1 L/sec → R<sub>aw</sub> = 10/1 = 10; C<sub>stat</sub> = 0.5/14 ≈ 0.036 L/cmH₂O; τ = 10 × 0.036 = <strong>0.36 sec</strong>. Te should be ≥ 1 sec to ensure complete emptying.</li>
    <li><strong>From the expiratory flow trace</strong> — the time from peak expiratory flow to the point where flow has decayed to 37% of peak (i.e., 1 − 1/e) equals the expiratory time constant. Visually: if expiratory flow is still &gt; 0 at the next breath, τ &gt; available T<sub>e</sub> — auto-PEEP is occurring (Ch 16).</li>
    <li><strong>From an end-expiratory pause maneuver</strong> — measures total PEEP. Total PEEP − set PEEP = auto-PEEP. Auto-PEEP &gt; 0 means τ exceeded T<sub>e</sub>.</li>
    <li><strong>From volume re-expansion on disconnect</strong> — disconnect the patient from the vent for 5–10 seconds. The amount of additional gas that flows out is the trapped volume. (Useful in catastrophic auto-PEEP / hemodynamic collapse — Ch 20.4.)</li>
    <li><strong>Stress-index method</strong> — under constant-flow VC, the shape of the pressure-time curve reflects whether tidal breathing is occurring on the linear portion of the compliance curve (stress index ≈ 1) or above it (stress index &gt; 1, overdistension) or below it (stress index &lt; 1, recruitment ongoing). Indirectly informs τ regional heterogeneity.</li>
  </ol>
  <div class="pearl"><strong>The bedside τ check</strong>If you suspect auto-PEEP: pause the ventilator's flow trace and look at exhalation. Flow should reach zero before the next inspiration (≥ 3τ exhalation time). If it doesn't, you're hyperinflating — lower the rate or VT, lengthen T<sub>e</sub>, or both. This single visual check substitutes for the math in &gt; 90% of bedside cases.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>The equation of motion (P_aw = V/C + V̇×R + PEEP) explains every bedside pressure: elastic + resistive + baseline.</li>
      <li>Compliance (Cstat) and resistance (Raw) decompose PIP into lung and airway problems — high PIP with normal Pplat = resistance; both high = stiff lung.</li>
      <li>Time constants (τ = R × C) dictate whether the lung empties in time; auto-PEEP occurs when expiratory time &lt; 3τ.</li>
      <li>Closing capacity vs FRC: when FRC drops below CC, tidal breathing happens inside collapsed airways — PEEP's job is to raise FRC above CC.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c4">
  <h3><span class="num">4</span>The lung's pressure–volume curve</h3>
  <div class="figure">
    <img src="https://i.postimg.cc/bv5jL2ZQ/anatomy-of-the-pressure-volume-loop.jpg" alt="Anatomy of the pressure-volume loop — LIP, UIP, beaking, optimal compliance, PEEP" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 1.</b> Anatomy of the dynamic pressure-volume loop. The shaded inflation curve has two key inflection points: the <strong>lower inflection point (LIP)</strong> — the minimum pressure required for alveolar recruitment — and the <strong>upper inflection point (UIP)</strong> — the pressure at which regional overdistension begins. The flattening above the UIP is called "beaking." The pressure axis can be divided into four operational zones: PEEP (baseline); alveolar recruitment + airway resistance; the optimal-compliance segment between LIP and UIP (where tidal breaths should sit); and overdistension. Tidal volume is the vertical excursion across this loop.</div>
  </div>
  <p><strong>Clinical corollaries</strong>:</p>
  <ul>
    <li>Set PEEP so that tidal breaths sit on the linear-compliance portion of the curve (above LIP, below UIP).</li>
    <li>Hysteresis is why a brief recruitment maneuver, followed by a decremental PEEP titration, keeps lung open at lower PEEP than was required to open it.</li>
    <li>The total respiratory-system P-V curve includes the chest wall — in obesity, ascites, ARDS with abdominal hypertension, the chest wall component dominates and PEEP requirements rise.</li>
  </ul>

  <h4>4.2 The Campbell diagram — separating the lung from the chest wall</h4>
  <p>The single static P-V curve above shows the <em>respiratory system</em> as a whole. To think clearly about heart-lung interaction, it helps to break that curve into its two components — the <strong>lung</strong> and the <strong>chest wall</strong> — and superimpose them. This is the Campbell diagram (E.J.M. Campbell, 1958), the most under-used teaching tool in mechanical ventilation.<sup class="cite"><a href="#r25">25</a></sup></p>
  <div class="figure">
    <img src="https://i.postimg.cc/q7DpY553/work-of-breathing-including-respiratory-resistance.jpg" alt="Campbell diagram with work of breathing — elastic curves of lung and chest wall plus shaded resistive work loop" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 1b.</b> The Campbell diagram with work of breathing decomposed. The elastic recoil curve of the lung (blue, declining left) and that of the chest wall (red, sigmoid) intersect at functional residual capacity (FRC). Tidal breathing displaces the lung above FRC by the tidal volume shown on the right. The shaded loop in the lower-left depicts the <em>resistive</em> work the inspiratory muscles must perform on each breath — divided into work against airway resistance (e.g., bronchospasm) and work against apparatus resistance (e.g., the endotracheal tube). The total work of breathing per breath is the elastic component (area between the curves over the tidal range) plus this resistive loop.<sup class="cite"><a href="#r25">25</a></sup></div>
  </div>
  <div class="figure">
    <img src="https://i.postimg.cc/pXM57Bhq/SCR-20260503-etnp.png" alt="Campbell diagram applied to dynamic hyperinflation — shifted FRC and increased resistive + elastic work" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 1c.</b> The Campbell diagram applied to <strong>dynamic hyperinflation</strong> (the auto-PEEP physiology of severe COPD or asthma). The patient's operating tidal range is shifted up the curves to a higher lung volume — a "dynamic FRC" sits above the relaxed FRC because expiration is incomplete. Two consequences are visible: (1) <em>elastic work increases</em> because the lung is operating on the steeper, less-compliant portion of the lung-recoil curve; and (2) <em>resistive work increases</em> on both inspiration and expiration because of the added airway obstruction. The patient pays an enormous work-of-breathing penalty just to maintain ventilation at this higher operating volume — the physiologic basis for the inspiratory threshold load that drives ineffective triggering (§17.3.1).</div>
  </div>
  <h5>Why this matters at the bedside</h5>
  <ul>
    <li><strong>Pleural pressure (P_pl) is the bridge to the heart.</strong> What the lung &quot;sees&quot; mechanically and what the heart &quot;sees&quot; hemodynamically share the same pressure space. The Campbell diagram makes this explicit: every breath shifts P_pl, and that shift loads or unloads each cardiac chamber (see §29.4).</li>
    <li><strong>An isolated drop in chest-wall compliance</strong> (e.g., obesity, ascites, abdominal hypertension) shifts the chest-wall curve to the right and increases P_mus markedly, but barely changes alveolar pressure. The patient feels heavier-to-breathe but their <em>lung</em> is fine — important when interpreting Pplat in obese ARDS (use esophageal manometry; see §29).</li>
    <li><strong>An isolated drop in lung compliance</strong> (e.g., ARDS, edema, fibrosis) shifts the lung curve right; FRC falls; P_mus rises rapidly with volume; the patient compensates with rapid-shallow breathing.</li>
    <li><strong>Both curves shift right (the typical ICU patient — ARDS plus edema plus ascites)</strong> — FRC drops, P_mus rises sharply, work of breathing dominates, and rapid-shallow breathing predicts weaning failure (high RSBI).</li>
    <li><strong>Passive ventilation</strong> moves the patient along the chest-wall curve while the ventilator does the elastic work; the relevant pressure is now <em>airway pressure</em> minus <em>P_pl</em> = transpulmonary pressure (§29).</li>
  </ul>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>The P-V curve has a lower inflection point (LIP) where recruitment begins and an upper inflection point (UIP) where overdistension starts — tidal breaths belong between them.</li>
      <li>The Campbell diagram separates lung from chest wall compliance; high Pplat from chest-wall stiffness (obesity, ascites) doesn't mean lung is injured.</li>
      <li>Hysteresis is why a recruitment maneuver + decremental PEEP keeps lung open at lower PEEP than was needed to open it.</li>
      <li>PEEP is only one part of the system; the elastic recoil of both lung and chest wall determines the operating point.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c5">
  <h3><span class="num">5</span>PFTs at the bedside — what spirometry tells you about a patient on the vent</h3>
  <p>You won't perform formal pulmonary function tests (PFTs) on an intubated patient — but every chronic vent patient comes with a chart, every COPD or interstitial lung disease (ILD) patient is set up by their pre-existing physiology, and every set of PFT numbers maps onto a vent strategy. The four PFT signatures every intensivist should recognize at a glance:<sup class="cite"><a href="#r30">30</a></sup></p>

  <table>
    <caption>The four PFT patterns</caption>
    <thead><tr><th>Pattern</th><th>FEV₁</th><th>FVC</th><th>FEV₁/FVC</th><th>TLC</th><th>DLCO</th><th>Flow-volume signature</th></tr></thead>
    <tbody>
      <tr><td><strong>Normal</strong></td><td>≥ 80% pred</td><td>≥ 80% pred</td><td>≥ 0.70</td><td>Normal</td><td>Normal</td><td>Triangular, smooth descent</td></tr>
      <tr><td><strong>Obstructive</strong> (COPD, asthma)</td><td>↓↓</td><td>↓ (less than FEV₁)</td><td><strong>&lt; 0.70</strong></td><td>Normal or ↑ (hyperinflation)</td><td>↓ in emphysema, normal in asthma</td><td>"Scooped" / coved expiratory limb</td></tr>
      <tr><td><strong>Restrictive</strong> (fibrosis, neuromuscular, chest wall)</td><td>↓</td><td>↓↓</td><td>≥ 0.70 (often ↑)</td><td><strong>↓</strong> (the diagnostic finding)</td><td>↓ in fibrosis; normal in extra-parenchymal restriction</td><td>Small but normally-shaped (miniature triangle)</td></tr>
      <tr><td><strong>Mixed</strong></td><td>↓↓</td><td>↓↓</td><td>&lt; 0.70</td><td>↓</td><td>Variable</td><td>Both scooped and small</td></tr>
    </tbody>
  </table>

  <h4>5.1 The flow-volume loop — the most teachable PFT</h4>
  <div class="figure">
    <img src="https://i.postimg.cc/hG1ddchn/fvl.gif" alt="Flow-volume loops — normal, restrictive, obstructive, fixed upper-airway, variable extrathoracic, variable intrathoracic" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 4b.1 — Six flow-volume loops you must recognize.</b> The faded gray loop is the normal reference; the colored loop is the disease pattern. <em>Normal</em>: triangular expiratory limb, smooth descent. <em>Restrictive</em> (fibrosis, neuromuscular): a small but normally shaped loop, shifted left because TLC is reduced. <em>Obstructive</em> (COPD, asthma): "scooped" expiration from dynamic airway compression — peak expiratory flow drops first, then the descending limb hugs the volume axis. <em>Fixed upper-airway obstruction</em> (tracheal stenosis, tumor): plateau of both inspiratory and expiratory limbs ("box-shaped"). <em>Variable extrathoracic obstruction</em> (vocal-cord paralysis): inspiratory limb flattens (extrathoracic airway collapses on inspiration), expiratory limb preserved. <em>Variable intrathoracic obstruction</em> (tracheomalacia, mediastinal mass): expiratory limb flattens (intrathoracic airway collapses on exhalation), inspiratory limb preserved.<sup class="cite"><a href="#r30">30</a></sup></div>
  </div>

  <h4>5.2 What each pattern means for the vent</h4>
  <ul>
    <li><strong>Obstructive</strong> — long expiratory time constant (τ = R × C). Vent strategy: low rate (8–12), I:E 1:3 to 1:5, accept permissive hypercapnia, watch auto-PEEP. PEEP set to ≈ 75–85% of measured intrinsic PEEP to overcome trigger threshold.</li>
    <li><strong>Restrictive</strong> — small, stiff lungs. Vent strategy: low VT (4–6 mL/kg PBW for ARDS; 6–8 for chronic ILD if no acute injury), modest PEEP (lung needs splinting), higher RR to maintain minute ventilation. Watch driving pressure.</li>
    <li><strong>Neuromuscular</strong> — lungs are normal but pump fails. Vent strategy: higher VT acceptable (6–10 mL/kg) since lung mechanics are intact; rate to match drive; aggressive secretion clearance.</li>
    <li><strong>Mixed</strong> — clinical judgment. Often start ARDSnet-style and titrate.</li>
  </ul>
  <div class="pearl"><strong>The "preserved DLCO" tell</strong>Restrictive pattern with <em>preserved</em> DLCO points to neuromuscular weakness or chest-wall disease (kyphoscoliosis, obesity). Restrictive pattern with <em>reduced</em> DLCO is parenchymal (fibrosis, ARDS). The distinction changes the entire vent strategy and weaning plan.</div>

  <h4>5.3 The single number to remember on rounds</h4>
  <p><strong>FEV₁/FVC &lt; 0.70 = obstruction. TLC &lt; 80% predicted = restriction. Both = mixed.</strong> Everything else is detail.</p>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>FEV₁/FVC &lt; 0.70 = obstruction; TLC &lt; 80% = restriction; both = mixed pattern.</li>
      <li>Flow-volume loop shape diagnoses the lesion: scooped expiration = COPD; restrictive = small normal triangle; fixed upper-airway obstruction = box-shaped.</li>
      <li>Preserved DLCO in restrictive pattern points to neuromuscular/chest-wall disease (good lungs, bad pump); reduced DLCO = parenchymal injury (fibrosis, ARDS).</li>
      <li>Pre-existing PFTs map onto vent strategy: obstructive needs low RR and long exhalation; restrictive needs PEEP and gentle recruitment; neuromuscular needs higher VT with intact lungs.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c6">
  <h3><span class="num">6</span>Intubation &amp; airway management</h3>
  <p class="lead">Every patient on a vent was intubated at some point. The intubation itself is often the highest-risk procedure in their entire ICU course — peri-intubation hypotension, hypoxemia, and aspiration kill more patients than the disease that brought them in. The ventilator strategy that follows is downstream of how well you set up that single procedure.</p>

  <h4>6.1 The pre-intubation 7 P's</h4>
  <p>An adapted RSI checklist that every team should run before pushing drugs:</p>
  <table>
    <caption>The 7 P's of intubation prep</caption>
    <thead><tr><th>P</th><th>Action</th><th>Detail</th></tr></thead>
    <tbody>
      <tr><td><strong>Preparation</strong></td><td>Equipment, drugs, monitoring, IV access, suction, BVM, EtCO₂</td><td>Two functional IVs minimum. Suction set up and tested. Pre-drawn drugs labeled. Difficult-airway cart at bedside.</td></tr>
      <tr><td><strong>Preoxygenation</strong></td><td>3–5 min of high-FiO₂ breathing</td><td>NRB at 15 L/min + nasal cannula at 15 L/min ("apneic oxygenation"); HFNC 60 L/min FiO₂ 1.0; or NIV (BiPAP 10/5, FiO₂ 1.0) if hypoxemic. Goal: SpO₂ &gt; 95% before induction.</td></tr>
      <tr><td><strong>Pre-treatment</strong></td><td>Optimize hemodynamics + treat reactive airways before induction</td><td>500 mL crystalloid bolus if hypotensive; push-dose pressor (phenylephrine 50–200 mcg or epinephrine 5–20 mcg) ready; albuterol nebulized in asthma/COPD; lidocaine 1.5 mg/kg only for ↑ ICP (controversial).</td></tr>
      <tr><td><strong>Paralysis with induction</strong></td><td>Induction agent + neuromuscular blocker, simultaneous push</td><td>See Ch 6.2 for selection. Standard: ketamine 1.5–2 mg/kg + rocuronium 1.2 mg/kg.</td></tr>
      <tr><td><strong>Position &amp; protection</strong></td><td>Sniffing position, ear-to-sternal-notch alignment</td><td>Ramp obese patients with blankets. Cricoid pressure (Sellick) is no longer routinely recommended — controversial; release if view poor.</td></tr>
      <tr><td><strong>Placement &amp; proof</strong></td><td>Pass tube; confirm with EtCO₂ and bilateral breath sounds</td><td>Sustained capnography waveform = gold standard. CXR confirms depth (tip 2–4 cm above carina); auscultation alone is unreliable.</td></tr>
      <tr><td><strong>Post-intubation management</strong></td><td>Sedation infusion, ventilator settings, anticipate hypotension</td><td>See Ch 6.4. Do NOT leave patient with bolus sedation only — start propofol/fentanyl drips immediately.</td></tr>
    </tbody>
  </table>

  <h4>6.2 Induction agent selection — match the agent to the physiology</h4>
  <table>
    <caption>RSI induction agents</caption>
    <thead><tr><th>Agent</th><th>Dose</th><th>Onset / Duration</th><th>Best for</th><th>Avoid in</th></tr></thead>
    <tbody>
      <tr><td><strong>Etomidate</strong></td><td>0.3 mg/kg IV</td><td>30 s / 5–10 min</td><td>Hemodynamically unstable, head trauma (↓ ICP, neutral BP)</td><td>Septic shock (transient adrenal suppression — though clinical impact debated); seizures</td></tr>
      <tr><td><strong>Ketamine</strong></td><td>1.5–2 mg/kg IV</td><td>30 s / 10–15 min</td><td>Severe asthma (bronchodilation), shock (sympathomimetic ↑ HR/BP), trauma, awake intubation</td><td>Severe HTN, recent MI; relative caution in head injury (older concern about ICP — now considered safe)</td></tr>
      <tr><td><strong>Propofol</strong></td><td>1.5–2.5 mg/kg IV</td><td>30 s / 5–10 min</td><td>Hemodynamically stable, status epilepticus, ↑ ICP (↓ CMRO₂)</td><td>Hypotension, severe LV failure (myocardial depression + vasodilation)</td></tr>
      <tr><td><strong>Midazolam</strong></td><td>0.2–0.3 mg/kg IV</td><td>2–3 min / 30+ min</td><td>Rarely first-line for RSI; useful adjunct</td><td>Slow onset; deep / prolonged sedation; hemodynamic instability</td></tr>
    </tbody>
  </table>
  <table>
    <caption>Neuromuscular blockers for RSI</caption>
    <thead><tr><th>Agent</th><th>Dose</th><th>Onset / Duration</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td><strong>Rocuronium</strong></td><td>1.2 mg/kg IV (high-dose RSI)</td><td>45–60 s / 45–70 min</td><td>Non-depolarizing. Reversible with sugammadex 16 mg/kg. Preferred in most situations now (no contraindications like sux).</td></tr>
      <tr><td><strong>Succinylcholine</strong></td><td>1.5 mg/kg IV</td><td>30–45 s / 5–10 min</td><td>Depolarizing. Faster offset if airway fails. Contraindicated: hyperkalemia, burns &gt; 24 h, crush injury, denervation, neuromuscular disease, malignant hyperthermia history. Causes K⁺ rise of ~0.5.</td></tr>
      <tr><td><strong>Vecuronium</strong></td><td>0.1 mg/kg IV</td><td>2–3 min / 25–40 min</td><td>Slower onset; rarely used for RSI today.</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The "two-bag" rule</strong>For any unstable patient: have one bag of fluid running and one bag of pressor drawn before you push induction. Anticipate that BP will drop. Phenylephrine push-dose 50–200 mcg, epinephrine push-dose 5–20 mcg, or norepinephrine drip up.</div>

  <h4>6.3 The difficult airway — predict, plan, fail safely</h4>
  <p><strong>Predictors</strong> (LEMON):</p>
  <ul>
    <li><strong>L</strong>ook externally — facial trauma, beard, large tongue, short neck, dental disease</li>
    <li><strong>E</strong>valuate 3-3-2 — 3 fingerbreadths mouth opening; 3 fingerbreadths chin to hyoid; 2 fingerbreadths hyoid to thyroid notch</li>
    <li><strong>M</strong>allampati class III–IV (only soft palate / hard palate visible)</li>
    <li><strong>O</strong>bstruction / obesity — angioedema, mass, abscess, BMI &gt; 35</li>
    <li><strong>N</strong>eck mobility limited — c-collar, ankylosing spondylitis, RA</li>
  </ul>
  <p><strong>Difficult-airway plan</strong> (have all three ready before any anticipated difficult intubation):</p>
  <ol>
    <li><strong>Plan A:</strong> Direct or video laryngoscopy with optimal positioning + bougie</li>
    <li><strong>Plan B:</strong> Supraglottic device (LMA, i-gel) — temporary oxygenation/ventilation while regrouping</li>
    <li><strong>Plan C:</strong> Awake fiberoptic intubation if predictable in advance</li>
    <li><strong>Plan D ("can't intubate, can't oxygenate" — CICO):</strong> Surgical cricothyrotomy. <em>Don't delay.</em> If supraglottic device fails to oxygenate and patient is desaturating &lt; 80% on max efforts, cut.</li>
  </ol>
  <div class="pitfall"><strong>The "just one more attempt" trap</strong>Each failed laryngoscopy attempt causes airway trauma, edema, bleeding, and desaturation — making the next attempt harder. <em>Three attempts maximum</em> by the same operator before escalating (different operator, different blade, video, supraglottic, surgical). Multiple-attempt intubation is independently associated with worse outcomes.</div>

  <h4>6.4 Post-intubation hypotension — anticipate, don't react</h4>
  <p>Hypotension within 10 minutes of intubation occurs in ~30% of ED/ICU intubations and is associated with mortality. Three mechanisms — usually concurrent:</p>
  <ol>
    <li><strong>Loss of sympathetic tone</strong> from induction agents (especially propofol) — vasoplegia, ↓ preload</li>
    <li><strong>Loss of negative-pressure inspiration</strong> — switching from spontaneous (which augments venous return) to positive-pressure ventilation drops preload</li>
    <li><strong>Underlying disease</strong> — sepsis, hypovolemia, RV failure (especially massive PE — see §24.4)</li>
  </ol>
  <p><strong>Pre-intubation</strong>: shock index (HR/SBP) &gt; 0.8 predicts post-intubation hypotension. Pre-treat with crystalloid bolus + push-dose pressor.</p>
  <p><strong>Post-intubation immediately</strong>: if BP drops, give 500 mL crystalloid bolus, push-dose pressor (phenylephrine 100 mcg or epinephrine 10 mcg), and start a vasopressor drip if persistent. Sedation choice matters — switch from propofol to a less-vasoplegic regimen (fentanyl + dexmedetomidine, or low-dose ketamine drip in shock).</p>

  <h4>6.5 Initial post-intubation ventilator orders — the 30-second cookbook</h4>
  <table>
    <caption>Default initial vent settings (general adult, no specific phenotype yet)</caption>
    <thead><tr><th>Setting</th><th>Default</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>VC-A/C</td></tr>
      <tr><td>VT</td><td>6–8 mL/kg PBW (start 6 if any concern for ARDS)</td></tr>
      <tr><td>RR</td><td>12–16 (titrate to PaCO₂ 35–45 — or to patient's chronic baseline)</td></tr>
      <tr><td>PEEP</td><td>5</td></tr>
      <tr><td>FiO₂</td><td>1.0 initially → wean to SpO₂ 92–96% (88–92% in COPD)</td></tr>
      <tr><td>Sedation</td><td>Propofol 25–50 mcg/kg/min titrated to RASS −2; fentanyl 25–100 mcg/h</td></tr>
      <tr><td>Adjuncts</td><td>HOB 30°, OG/NG tube, in-line suction, EtCO₂ continuous, ABG at 30 min, CXR for ETT position</td></tr>
    </tbody>
  </table>
  <p>Then within the first hour: re-assess Pplat, driving pressure, P/F ratio, hemodynamics. Adjust to phenotype (ARDS bundle, obstructive recipe, etc.). See Part IV chapters for disease-specific tuning.</p>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>RSI checklist (7 P's): prep equipment, preoxygenation 3–5 min (apneic oxygenation if hypoxemic), pre-treat shock, paralysis + induction simultaneous, position &amp; proof (capnography is gold-standard), post-intubation drips ready.</li>
      <li>Ketamine + rocuronium is standard in shock; etomidate in borderline-hypotensive patients; propofol only if hemodynamically stable.</li>
      <li>Difficult airway plan: have Plan A (video laryngoscopy + bougie), Plan B (supraglottic), Plan C (awake fibro if predictable), Plan D (surgical airway if CICO).</li>
      <li>Three attempts maximum by one operator before escalating — each failed laryngoscopy causes airway edema and makes the next attempt harder.</li>
    </ul>
  </div>
</section>

<!-- =========================== PART II =========================== -->
<div class="part" id="part2"><div class="pno">Part II</div><h2>The ventilator</h2><p class="sum">Equipment fluency: how a breath is constructed by the machine, what each control does, the conventional and modern modes, and a defensible day-1 setup that keeps you out of trouble.</p></div>

<section class="chap" id="c7">
  <h3><span class="num">7</span>Anatomy of a ventilator breath</h3>
  <p>Every breath has three phases the operator can think about:</p>
  <ol>
    <li><strong>Trigger</strong> — how the breath starts. <em>Time-triggered</em> (mandatory rate) or <em>patient-triggered</em> (pressure or flow drop in the circuit, with sensitivity set 1–3 cmH₂O or 1–3 L/min).</li>
    <li><strong>Target / limit</strong> — what the inspiration shoots for. In <em>volume-targeted</em> breaths, flow and volume are set, pressure is the dependent variable. In <em>pressure-targeted</em> breaths, the inspiratory pressure is fixed and volume is the dependent variable.</li>
    <li><strong>Cycle</strong> — what ends inspiration. Volume cycle (delivered tidal volume V<sub>T</sub> reached), time cycle (set inspiratory time T<sub>i</sub> elapses; the inspiratory:expiratory time ratio is written I:E), or flow cycle (typically 25% of peak inspiratory flow in pressure support ventilation [PSV]).</li>
  </ol>
  <p>Layered on top: the <strong>baseline</strong> (PEEP) and the <strong>FiO₂</strong>.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/xd5Xd5FV/ventilator-pressure-waveform.jpg" alt="Pressure-time waveform — PIP, plateau, PEEP, with airway-resistance and alveolar-compliance pressure components" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 2.</b> Anatomy of the pressure-time waveform on a constant-flow VC breath. The rising "pressure curve gradient" reflects flow against airway resistance + filling against elastic recoil. The "break point" at the start marks the abrupt jump from PEEP through the airway-resistance pressure (flow × R) before linear elastic loading begins. At end-inspiration, the brief "plateau decay" from peak to plateau is the resistive component (the lung re-equilibrates once flow stops). The total pressure decomposes vertically into three stacked components: <strong>airway-resistance pressure</strong> (PIP − Pplat) on top, <strong>alveolar-compliance pressure</strong> (Pplat − PEEP, the elastic / driving pressure) in the middle, and <strong>PEEP</strong> at the bottom. Reading these components diagnoses 90% of the "high pressure alarm" cases at the bedside.</div>
  </div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Every breath has three phases: trigger (time or pressure drop), target (volume vs pressure), cycle (volume reached, time elapsed, or flow decay).</li>
      <li>The resistive break-point on the pressure curve marks where flow overcomes airway resistance; the plateau shows elastic recoil alone (flow = 0).</li>
      <li>Decomposing PIP vertically: airway-resistance pressure (PIP − Pplat) on top, alveolar-compliance pressure (Pplat − PEEP) in middle, PEEP at bottom.</li>
      <li>Reading these three components diagnoses 90% of high-pressure alarms without further testing.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c8">
  <h3><span class="num">8</span>Volume control (VC, assist-control VC [A/C-VC])</h3>
  <p>You set <strong>V<sub>T</sub>, RR, peak flow, flow pattern (square or decelerating), T<sub>i</sub> or I:E, PEEP, FiO₂, sensitivity</strong>. The machine guarantees the volume; <em>airway pressure becomes the patient</em>. <em>Assist-control</em> means every patient effort triggers a full machine breath.</p>
  <h5>Pros</h5>
  <ul>
    <li>Guaranteed minute ventilation — useful when CO₂ control matters (ARDS with permissive hypercapnia targets, status asthmaticus, neurological injury).</li>
    <li>PIP and Pplat reflect the lung's mechanics — easy to read, easy to track.</li>
  </ul>
  <h5>Cons</h5>
  <ul>
    <li>If lung mechanics worsen suddenly (mucus plug, pneumothorax), pressures spike — risk of barotrauma if alarms aren't set.</li>
    <li>A square flow pattern can be uncomfortable in the awake patient and a common cause of "flow starvation" asynchrony — switch to decelerating flow if seen.</li>
  </ul>
  <div class="pearl"><strong>When to reach for VC</strong>ARDS (Pplat-driven targets), severe asthma/COPD (control RR and T<sub>i</sub> precisely), elevated intracranial pressure (ICP), post-cardiac-arrest with strict PaCO₂ goals.</div>

  <div class="figure">
    <img src="https://i.postimg.cc/KcC008q5/08-mode-comparison-waveforms.png" alt="VC vs PC vs PSV waveform comparison" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 10.</b> Side-by-side waveform anatomy of the three modes a PCCM clinician will use most often. Notice the inverse: VC fixes volume and shows pressure as the dependent variable; PC fixes pressure and shows volume; PSV is patient-driven on both axes. Reading the screen with these templates in mind diagnoses 90% of mode-specific complaints.</div>
  </div>
  <div class="figure">
    <img src="https://i.postimg.cc/C5FWqS8T/volume-control-diagram.jpg" alt="Volume control mode diagram — flow, volume, and pressure waveforms on a single VC breath" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 6 — Volume control breath, isolated.</b> A single VC breath in detail. Flow is the <em>set</em> variable (constant square or decelerating ramp); tidal volume rises linearly (square) or near-linearly (ramp) until the set V<sub>T</sub> is delivered. Airway pressure is the <em>dependent</em> variable — the rising trace reflects flow against airway resistance plus filling against elastic recoil. The end-inspiratory hold (if set) shows Pplat by collapsing the resistive component to zero; the gap PIP − Pplat reads the resistive pressure directly.</div>
  </div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Volume control guarantees minute ventilation — pressure is the dependent variable, making it ideal when CO₂ control matters (ARDS targets, asthma, ICP).</li>
      <li>Constant square-flow VC can cause discomfort and trigger asynchrony (flow starvation) in awake patients; decelerating flow is gentler.</li>
      <li>PIP and Pplat directly read the lung's mechanics and track injury; every pressure spike is visible.</li>
      <li>Risk: PIP climbs suddenly (PTX, mucus plug, barotrauma) unless alarms are set appropriately.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c9">
  <h3><span class="num">9</span>Pressure control (PC, assist-control PC [A/C-PC])</h3>
  <p>You set <strong>inspiratory pressure (above PEEP), T<sub>i</sub>, RR, PEEP, FiO₂, sensitivity</strong>. The machine guarantees the airway pressure; <em>tidal volume becomes the patient</em>.</p>
  <h5>Pros</h5>
  <ul>
    <li>Decelerating flow pattern is intrinsic — better gas distribution, often more comfortable.</li>
    <li>Pressure ceiling protects against barotrauma.</li>
  </ul>
  <h5>Cons</h5>
  <ul>
    <li>Tidal volume varies breath-to-breath with mechanics and patient effort — vigilance for hypoventilation if compliance worsens.</li>
    <li>If the patient pulls hard, delivered V<sub>T</sub> can swing widely (patient self-inflicted lung injury [P-SILI] risk in severe ARDS).</li>
  </ul>
  <p>For most adult intensive care unit (ICU) patients there is no mortality difference between VC and PC if targets (Pplat, V<sub>T</sub>) are met.<sup class="cite"><a href="#r2">2</a></sup> Choice is institutional preference and operator comfort.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/1X9LqsF1/pressure-control-diagram.jpg" alt="Pressure control mode diagram — square pressure, decelerating flow, sigmoid volume" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 7 — Pressure control breath, isolated.</b> A single PC breath. Pressure is the <em>set</em> variable — a square plateau held for the inspiratory time T<sub>i</sub>. Flow is <em>dependent</em> — peaks immediately and decelerates exponentially as the lung fills and the alveolar-airway pressure gradient closes (the same time-constant decay covered in §3.4). Tidal volume rises sigmoidally to a plateau as flow reaches near-zero. Inspiration ends when T<sub>i</sub> elapses (time-cycled), regardless of whether flow has decayed to zero. If T<sub>i</sub> is too short for the patient's time constant, delivered V<sub>T</sub> is less than expected; if too long, late-cycle dyssynchrony develops.</div>
  </div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Pressure control guarantees airway pressure (ceiling protects against barotrauma), but VT varies breath-to-breath with mechanics and patient effort.</li>
      <li>Decelerating flow pattern is intrinsic to PC, improving gas distribution and comfort vs square VC flow.</li>
      <li>Disadvantage: vigilance required for hypoventilation if compliance worsens; large patient efforts can cause P-SILI in severe ARDS.</li>
      <li>No mortality difference between VC and PC if Pplat and VT targets are met — choose based on institutional preference and comfort.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c10">
  <h3><span class="num">10</span>Pressure support (PSV) and SIMV</h3>
  <h4>10.1 Pressure support</h4>
  <p>A <em>spontaneous</em> mode: every breath is patient-triggered, pressure-targeted, flow-cycled (default 25% of peak inspiratory flow). The clinician sets pressure-support (PS) level (e.g., 5–15 cmH₂O), PEEP, FiO₂, sensitivity, and the cycle threshold.</p>
  <p>PSV is the workhorse for spontaneous breathing trials (SBTs), day-2+ ventilation in cooperative patients, and as a "rest" mode after a tired SBT. Tidal volume should remain &lt; 8 mL/kg of predicted body weight (PBW); if V<sub>T</sub> explodes, the patient is too well-supported and may be at risk for atelectrauma upon abrupt drop, or P-SILI from large efforts.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/90Wv7C9j/pressure-support-diagram.jpg" alt="Pressure support ventilation diagram — patient-triggered pressure-targeted flow-cycled breath" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 8a — Pressure support breath, isolated.</b> Each PSV breath is <strong>patient-triggered</strong> (the small pressure dip at start), <strong>pressure-targeted</strong> (rises to the set PS level above PEEP and holds), and <strong>flow-cycled</strong> (terminates when inspiratory flow decays to a set percentage of peak — typically 25%, adjustable 5–70%). The patient controls breath timing AND duration; the ventilator just amplifies their effort. Tidal volume is fully <em>dependent</em> — varies with patient effort, lung compliance, and PS level. Cycle threshold tuning is the highest-yield knob: too low (e.g., 10% in ARDS) → late cycling and patient effort to exhale; too high (e.g., 40% in COPD) → early cycling and double-triggering.</div>
  </div>
  <h4>10.2 SIMV (synchronized intermittent mandatory ventilation)</h4>
  <p>A hybrid: a set rate of mandatory (volume- or pressure-targeted) breaths is delivered, synchronized to the patient's effort. Spontaneous breaths in between are pressure-supported.</p>
  <p>Modern pulmonary &amp; critical-care medicine (PCCM) practice has largely abandoned SIMV for routine use — multiple randomized controlled trials (RCTs) and meta-analyses showed prolonged liberation compared with PSV-based weaning.<sup class="cite"><a href="#r3">3</a></sup> SIMV remains useful in select pediatric and post-op contexts.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/7hMWHctC/simv-waveforms.jpg" alt="SIMV pressure-flow-volume waveforms — patient-triggered pressure-supported breaths plus a time-cycled mandatory volume breath inside the SIM trigger window" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 8b — SIMV waveforms.</b> Pressure (top), flow (middle), and volume (bottom) during SIMV. Three patient-triggered pressure-supported breaths are shown, each smaller than the mandatory machine breath. As the time-cycled breath interval ends, the ventilator opens a brief <strong>SIM trigger window</strong> — if the patient triggers within it, that effort is amplified into a mandatory volume-targeted breath; if not, the ventilator delivers it on its own. SIMV is intuitive on a waveform but, as text notes, has been outperformed by PSV-based weaning in adult RCTs.<sup class="cite"><a href="#r3">3</a></sup></div>
  </div>
  <div class="figure">
    <img src="https://i.postimg.cc/kGzvdyqR/pc-simv-diagram.jpg" alt="Pressure-control SIMV (PC-SIMV) diagram — pressure-targeted mandatory breaths plus pressure-supported spontaneous breaths" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 8c — PC-SIMV waveforms.</b> The pressure-control variant of SIMV. Mandatory breaths are now <em>pressure-targeted</em> (square pressure plateau, decelerating flow, sigmoid volume — same anatomy as Figure 7) rather than volume-targeted. Spontaneous breaths between mandatory breaths are pressure-supported (Figure 8a). Compared with VC-SIMV, PC-SIMV offers a pressure ceiling against barotrauma but allows V<sub>T</sub> to vary breath-to-breath with mechanics and patient effort. Selection between VC-SIMV and PC-SIMV mirrors the broader VC vs PC choice (Ch 8 vs Ch 9); the SIMV concerns from §10.2 (prolonged liberation vs PSV) apply to both variants.</div>
  </div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>PSV is patient-triggered, pressure-targeted, and flow-cycled (default 25% peak flow) — the workhorse for SBTs and day-2+ weaning.</li>
      <li>Cycle-threshold tuning is the highest-yield knob: too low in ARDS causes late cycling and dyssynchrony; too high in COPD causes premature cycling.</li>
      <li>SIMV has been outperformed by PSV-based weaning in adult RCTs (prolonged liberation); largely abandoned for routine use.</li>
      <li>VT should remain &lt; 8 mL/kg PBW on PSV; exploding VT means over-support and risk of atelectrauma upon sudden drop.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c11">
  <h3><span class="num">11</span>Adaptive modes &amp; APRV</h3>
  <h4>11.1 Pressure-regulated volume control (PRVC) / VC+ / Autoflow</h4>
  <p>Closed-loop hybrids: pressure-controlled breaths whose inspiratory pressure is adjusted breath-to-breath to deliver a set <em>target</em> tidal volume. Combines the comfort of PC with a V<sub>T</sub> guarantee. Caveat: in a strongly breathing patient, the algorithm can drop the support inappropriately, prolonging weaning.</p>
  <h4>11.2 Airway pressure release ventilation (APRV)</h4>
  <p>A high continuous positive airway pressure (CPAP) at P<sub>high</sub>, interrupted by brief, periodic releases to P<sub>low</sub>. Spontaneous breathing is encouraged throughout. Settings:</p>
  <ul>
    <li><strong>P<sub>high</sub></strong>: 25–30 cmH₂O (titrate to Pplat &lt; 30 if measured during a hold).</li>
    <li><strong>P<sub>low</sub></strong>: 0 cmH₂O (avoids exhaling against pressure but de-recruitment is prevented by the short T<sub>low</sub>).</li>
    <li><strong>T<sub>high</sub></strong>: 4–6 s (time at P<sub>high</sub>).</li>
    <li><strong>T<sub>low</sub></strong>: 0.4–0.8 s (release time); titrate so expiratory flow terminates at ~75% of peak.</li>
  </ul>
  <p>Used as a rescue or alternative in moderate-severe ARDS at experienced centers; randomized data are mixed, with some signal for improved oxygenation and shorter ventilator days.<sup class="cite"><a href="#r4">4</a></sup></p>
  <div class="figure">
    <img src="https://i.postimg.cc/3rg6F4rH/aprv-waveforms.png" alt="APRV pressure-flow waveforms — sustained P_high with periodic short releases to P_low and superimposed spontaneous breaths" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 9a — APRV pressure and flow tracings.</b> The pressure scalar shows sustained <strong>P<sub>high</sub></strong> (25–30 cmH₂O) interrupted by brief drops to <strong>P<sub>low</sub></strong> (0 cmH₂O) lasting <strong>T<sub>low</sub></strong> (0.4–0.8 s). The patient breathes spontaneously throughout — spontaneous breaths appear as small pressure deflections superimposed on the P<sub>high</sub> plateau. The short T<sub>low</sub> prevents de-recruitment despite the P<sub>low</sub> of zero, because the lung does not have time to empty (T<sub>low</sub> &lt; expiratory time constant). T<sub>low</sub> is titrated so that expiratory flow terminates at ~75% of peak — the trick that makes APRV work.</div>
  </div>
  <div class="figure">
    <img src="https://i.postimg.cc/qvZZv2w1/aprv-setup.png" alt="APRV initial setup decision flowchart — start settings, ABG check, oxygenation and ventilation adjustment branches" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 9b — APRV setup algorithm.</b> Initial settings: P<sub>high</sub> 30 / P<sub>low</sub> 0 / T<sub>high</sub> 4.0 s / T<sub>low</sub> 0.8 s (titrated for PEFR change 25–75%) / FiO₂ 1.0. After the first ABG, two simultaneous decision branches: <em>oxygenation</em> (if PaO₂ &lt; 55 or SpO₂ &lt; 88: ↑ P<sub>high</sub> to max 35, ↑ T<sub>high</sub>, ↓ T<sub>low</sub> to min 25% PEFR change, ↑ P<sub>low</sub> to max 10) and <em>ventilation</em> (if pH &lt; 7.24 or PaCO₂ &gt; 60: allow permissive hypercapnia first, then ↓ T<sub>high</sub> to min 3.0 s, then ↑ T<sub>low</sub> to max 75% PEFR change). Reassess ABG after each adjustment.</div>
  </div>
  <h4>11.3 Neurally adjusted ventilatory assist (NAVA) and proportional assist ventilation (PAV+)</h4>
  <p>Proportional modes that scale support to either the diaphragm electrical signal (NAVA) or the patient's instantaneous effort (PAV+).</p>
  <ul>
    <li><strong>NAVA</strong>: a specialized nasogastric catheter detects diaphragm electromyographic signal (Edi). The ventilator delivers pressure proportional to Edi — the patient controls timing AND magnitude. Asynchrony rates drop dramatically; trigger latency near-zero (no pneumatic delay). Best for difficult-to-wean patients with significant asynchrony.</li>
    <li><strong>PAV+</strong>: continuously measures patient compliance and resistance and provides a percentage of the work the patient is "asking for." Like NAVA, asynchrony improves; unlike NAVA, no special catheter required.</li>
    <li><strong>Limitations</strong>: requires cooperative patient; not for deeply sedated/paralyzed; learning curve for staff; institution-dependent availability; outcomes data limited.</li>
  </ul>

  <h4>11.4 Mode selection — bedside cookbook</h4>
  <table>
    <caption>Mode selection by clinical scenario</caption>
    <thead><tr><th>Patient / scenario</th><th>First choice</th><th>Why</th></tr></thead>
    <tbody>
      <tr><td>Newly intubated, undifferentiated</td><td>VC-A/C</td><td>Guarantees VE, simple, easy to read pressures</td></tr>
      <tr><td>ARDS</td><td>VC-A/C</td><td>Lung-protective targets (Pplat, ΔP) easiest to track</td></tr>
      <tr><td>Severe asthma/COPD</td><td>VC-A/C</td><td>Tight RR + Ti control to manage auto-PEEP</td></tr>
      <tr><td>Awake / cooperative, day 2+</td><td>PSV</td><td>Patient comfort, less sedation, prep for SBT</td></tr>
      <tr><td>Active patient with stiff lungs (worried about Pplat spikes)</td><td>PC-A/C</td><td>Pressure ceiling protects from spikes</td></tr>
      <tr><td>Significant asynchrony despite optimization</td><td>NAVA or PAV+ (if available)</td><td>Patient-driven timing eliminates trigger asynchrony</td></tr>
      <tr><td>Refractory ARDS, prone unavailable</td><td>APRV (consider)</td><td>Spontaneous breathing + sustained recruitment</td></tr>
      <tr><td>Post-op rapid wean, neurosurgery</td><td>VC-A/C → PSV</td><td>Standard, predictable</td></tr>
      <tr><td>Status epilepticus on continuous propofol/midazolam</td><td>VC-A/C</td><td>Apneic patient, need full mandatory ventilation</td></tr>
      <tr><td>RV failure / massive PE</td><td>VC-A/C with low PEEP</td><td>RV-protective; tight CO₂ control</td></tr>
    </tbody>
  </table>

  <h4>11.5 Common mode-related controversies</h4>
  <ul>
    <li><strong>VC vs PC for ARDS</strong>: no mortality difference; pick whichever you read more fluently. PC offers a pressure ceiling but VC offers volume guarantee.</li>
    <li><strong>SIMV for weaning</strong>: largely abandoned. Multiple RCTs show prolonged liberation vs PSV-based approach.</li>
    <li><strong>APRV in ARDS</strong>: the Zhou trial (2017) suggested benefit (more vent-free days, lower mortality), but methodologic concerns and conflicting subsequent trials. Use as rescue at experienced centers, not first-line.<sup class="cite"><a href="#r4">4</a></sup></li>
    <li><strong>Adaptive modes (PRVC) for routine use</strong>: marketed as "best of both worlds" but the algorithm can drop support inappropriately in awake patients with high drive (sensing the volume target, then reducing pressure → patient pulls harder → more dyssynchrony). Use cautiously.</li>
  </ul>
  <div class="pearl"><strong>The "two modes" rule</strong>Most ICU patients can be managed in two modes: VC-A/C for the controlled phase and PSV for liberation. Mastering these two modes well beats partial knowledge of six. Add APRV, NAVA, and PAV+ as your institution and experience allow.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>PRVC / adaptive modes offer hybrid comfort but can drop support inappropriately in awake patients with high drive — use cautiously.</li>
      <li>APRV (high CPAP with brief releases) maintains spontaneous breathing throughout and has shown signal for improved oxygenation in refractory ARDS at experienced centers.</li>
      <li>NAVA (diaphragm EMG-triggered) and PAV+ (proportional to effort) eliminate trigger asynchrony and P-SILI but require infrastructure and cooperative patients.</li>
      <li>Mode selection: VC-A/C for controlled phases; PSV for liberation; APRV/NAVA/PAV+ as rescue at experienced centers.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c12">
  <h3><span class="num">12</span>Initial settings &amp; the lung-protective bundle</h3>
  <p>A defensible default set for the average adult:</p>
  <table>
    <thead><tr><th>Parameter</th><th>Default</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>VC-A/C (or PC-A/C)</td><td>Either is fine; pick what your unit owns.</td></tr>
      <tr><td>VT</td><td>6 mL/kg PBW</td><td>Range 4–8 mL/kg; PBW from height (see eq, §39).</td></tr>
      <tr><td>RR</td><td>14–20</td><td>Titrate to pH 7.30–7.45; permit higher CO₂ if needed in ARDS / asthma.</td></tr>
      <tr><td>PEEP</td><td>5 cmH₂O (start)</td><td>Up-titrate per ARDS PEEP/FiO₂ table for hypoxemia.</td></tr>
      <tr><td>FiO₂</td><td>1.0 → wean</td><td>Down-titrate to SpO₂ 92–96% (88–92% in chronic CO₂ retention).</td></tr>
      <tr><td>Inspiratory time / I:E</td><td>I:E 1:2 (Ti ~1.0 s)</td><td>Lengthen Te in obstructive disease; shorten Ti rarely &lt; 0.7 s.</td></tr>
      <tr><td>Trigger</td><td>Flow 1–3 L/min</td><td>Flow trigger more sensitive than pressure trigger.</td></tr>
      <tr><td>Plateau goal</td><td>≤ 30 cmH₂O</td><td>Check q4h or with each mode change.</td></tr>
      <tr><td>Driving pressure goal</td><td>≤ 15 cmH₂O</td><td>The single best mortality-correlated mechanic.<sup class="cite"><a href="#r5">5</a></sup></td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The lung-protective bundle (any patient, any disease)</strong>V<sub>T</sub> 4–8 mL/kg PBW · Pplat ≤ 30 · driving pressure ≤ 15 · SpO₂ 88–96% (avoid hyperoxia) · head of bed 30° · sedation lightened to Richmond Agitation–Sedation Scale (RASS) 0 to −1 when safe · daily SBT readiness assessment · deep-vein thrombosis (DVT) and stress-ulcer prophylaxis.</div>

  <h4>12.2 Why those numbers? The four mechanisms of ventilator-induced lung injury (VILI)</h4>
  <p>The lung-protective bundle exists because mechanical ventilation can injure the lung in four overlapping ways. Memorizing this quartet anchors every setting decision:</p>
  <div class="figure">
    <img src="https://i.postimg.cc/1tpst3zV/fmed-13-1789457-g001.png" alt="Mechanisms of ventilator-induced lung injury — barotrauma/volutrauma, atelectrauma, biotrauma, and patient self-inflicted lung injury, with mechanical power as the unifying driver" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 7.</b> Mechanisms of ventilator-induced lung injury (VILI). <strong>Barotrauma + volutrauma</strong> (top left): high lung volume / high transpulmonary pressure → alveolar stress and strain. <strong>Atelectrauma</strong> (bottom left): cyclic recruitment-derecruitment at low lung volume → shear stress at the junction between open and closed alveoli. <strong>Biotrauma</strong> (right): mechanical stretch translates to inflammatory cytokine release (IL-6, IL-8, TNF-α) — the systemic mediator of multi-organ failure. <strong>Mechanical power</strong> sits at the center as the unifying driver — the integral of pressure, volume, flow, and respiratory rate per minute. <strong>Patient self-inflicted lung injury (P-SILI)</strong> (bottom center): the same mechanisms triggered by vigorous spontaneous breathing — pendelluft, regional overdistension, asynchrony — even on "lung-protective" settings. The protective bundle attacks each mechanism in parallel.<sup class="cite"><a href="#r34">34</a></sup></div>
  </div>
  <div class="pitfall"><strong>VILI in the small ARDS lung (the &quot;baby lung&quot;)</strong>In moderate-to-severe ARDS, only ~20–30% of the lung remains aerated. Delivering even a "normal" 8 mL/kg V<sub>T</sub> to that <em>aerated fraction</em> produces strain equivalent to a full breath given to a small child. This is why the same V<sub>T</sub> that's safe in a healthy lung kills the ARDS lung — and why we scale to predicted body weight, not actual.<sup class="cite"><a href="#r14">14</a></sup></div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Lung-protective bundle applies to every vented patient: VT 4–8 mL/kg PBW, Pplat ≤ 30, ΔP ≤ 15, SpO₂ 88–96%, HOB 30°, light sedation, DVT/stress-ulcer prophylaxis.</li>
      <li>The four VILI mechanisms (barotrauma/volutrauma, atelectrauma, biotrauma, P-SILI) are interconnected; mechanical power sits at the center as the unifying driver.</li>
      <li>ARDS lungs are "baby lungs" (only ~30% aerated in severe disease) — a normal 8 mL/kg delivered to the aerated fraction = 25 mL/kg strain = volutrauma.</li>
      <li>Default settings: VC-A/C, VT 6 mL/kg PBW, RR 14–20, PEEP 5, FiO₂ titrated to SpO₂ target, Pplat and ΔP checked q4h.</li>
    </ul>
  </div>
</section>

<!-- =========================== PART III =========================== -->
<div class="part" id="part3"><div class="pno">Part III</div><h2>Reading the ventilator</h2><p class="sum">The information density at the bedside is on the screen, not in the chart. Six waveforms and three numbers will tell you almost everything you need.</p></div>

<section class="chap" id="c13">
  <h3><span class="num">13</span>Waveform scalars — the three traces</h3>
  <p>Modern vents display, top-to-bottom, pressure-time, flow-time, and volume-time. Train your eye to scan in this order:</p>
  <ol>
    <li><strong>Pressure</strong>: PIP, Pplat (visible if a hold is set), PEEP, shape during inspiration.</li>
    <li><strong>Flow</strong>: peak inspiratory flow, decel pattern, return to zero before the next breath (no return = auto-PEEP).</li>
    <li><strong>Volume</strong>: VT delivered, return to baseline (loss of expired volume = leak).</li>
  </ol>
  <p>Each shape carries diagnosis. A flow-time curve with a "scooped" inspiratory limb suggests flow starvation (patient pulling more than the vent gives). A pressure-time scalar with a notch or dip mid-inspiration suggests an effort that the vent is undershooting. We'll work through these in §17.</p>

  <h4>13.2 Capnography — the fourth waveform you should always have</h4>
  <p>Continuous waveform end-tidal CO₂ (EtCO₂) is the single most underused vent screen. Six pattern-recognition shapes solve almost every diagnostic question at the bedside:</p>
  <div class="figure">
    <img src="https://i.postimg.cc/QdbXsPvj/waveform-capno.jpg" alt="Capnography waveform library" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 8.</b> Capnography pattern library. Six shapes catch nearly every diagnostic question; the rules below are essentials of vent management and resuscitation.</div>
  </div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Read pressure, flow, and volume in that order, top to bottom on the screen — PIP, Pplat, shape during inspiration; peak flow, deceleration, return to zero; VT, return to baseline.</li>
      <li>Each shape carries diagnosis: scooped inspiratory flow = flow starvation; notch mid-inspiration = patient effort undershooting; no return to zero on expiration = auto-PEEP.</li>
      <li>Capnography waveform (the fourth trace) solves most diagnostic questions with six pattern-recognition shapes — track EtCO₂ continuously.</li>
      <li>These three scalar waveforms and capnography diagnose 90% of vent problems without additional testing.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c14">
  <h3><span class="num">14</span>Pressure-volume and flow-volume loops</h3>
  <h4>14.1 Pressure-volume (P-V) loop</h4>
  <p>X-axis pressure, Y-axis volume; tracks one breath. The slope is dynamic compliance. Visible features:</p>
  <ul>
    <li><strong>"Bird-beak" at the top</strong> — overdistension; flatten the upper portion by reducing VT.</li>
    <li><strong>Inflection knee at the bottom</strong> — recruitment; PEEP is set below LIP, raise it.</li>
    <li><strong>Loop area widening / shifting right</strong> — worsening compliance (fluid overload, atelectasis).</li>
  </ul>
  <h4>14.2 Flow-volume loop</h4>
  <p>X-axis volume, Y-axis flow; classic shape diagnostics:</p>
  <ul>
    <li><strong>Concave expiratory limb ("scooped")</strong> — obstructive disease.</li>
    <li><strong>Saw-tooth on expiration</strong> — secretions in the airway / ETT — suction.</li>
    <li><strong>Expiratory flow not returning to zero</strong> — auto-PEEP.</li>
    <li><strong>Restricted, narrow loop</strong> — restrictive lung (ARDS, fibrosis).</li>
  </ul>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>P-V loop slope = dynamic compliance; bird-beak at the top = overdistension; inflection knee at the bottom = recruitment below LIP; rightward shift = worsening compliance.</li>
      <li>Flow-volume loop: concave expiratory limb = obstructive disease; saw-tooth on expiration = secretions; expiratory flow not returning to zero = auto-PEEP; restricted narrow loop = restrictive lung.</li>
      <li>These loops integrate pressure, flow, and volume into one picture — visual diagnosis of recruitment vs overdistension vs obstruction.</li>
      <li>Habit of scanning them daily on rounds detects subtle mechanics changes before alarms sound.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c15">
  <h3><span class="num">15</span>The three pressures: PIP, Pplat, driving pressure</h3>
  <p>To measure them: in <strong>VC mode with a square flow pattern</strong>, perform a 0.5-second end-inspiratory hold. Read PIP at end of insufflation, Pplat after the hold, PEEP from baseline.</p>
  <table>
    <thead><tr><th>Quantity</th><th>What it represents</th><th>Targets</th></tr></thead>
    <tbody>
      <tr><td><strong>PIP</strong> (peak airway)</td><td>Resistive + elastic pressure during flow</td><td>Tracks ETT/airway integrity</td></tr>
      <tr><td><strong>Pplat</strong> (plateau)</td><td>Elastic pressure (lung + chest-wall)</td><td>≤ 30 cmH₂O</td></tr>
      <tr><td><strong>ΔP (driving pressure)</strong> = Pplat − PEEP</td><td>Cyclic strain on the lung</td><td>≤ 15 cmH₂O — the single mechanic best correlated with ARDS mortality<sup class="cite"><a href="#r5">5</a></sup></td></tr>
      <tr><td><strong>PIP − Pplat</strong></td><td>Resistive pressure (flow × Raw)</td><td>&lt; 5 indicates clean airway</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The two-question diagnostic algorithm</strong>1. Is PIP high? 2. Is Pplat high? &nbsp; If yes/yes → lung mechanics (ARDS, edema, atelectasis, abdominal hypertension). If yes/no → resistance (ETT, bronchospasm, biting, secretions). This dichotomy alone solves most pressure alarms.</div>

  <h4>15.2 Bedside calculator — driving pressure, compliance, mechanical power</h4>
  <p>Plug in your numbers and get all three:</p>
  <div style="border:1px solid var(--rule); border-radius:8px; padding:14px 16px; background:#fafaf7; margin:12px 0;">
    <div style="display:grid; grid-template-columns: 160px 1fr; gap:8px 14px; align-items:center; font-size:14px;">
      <label for="cv-vt"><strong>Tidal volume (V<sub>T</sub>)</strong></label>
      <span><input type="number" id="cv-vt" value="420" step="10" style="width:90px;padding:4px 6px;border:1px solid var(--rule);border-radius:4px;"> mL</span>
      <label for="cv-pplat"><strong>Plateau pressure (Pplat)</strong></label>
      <span><input type="number" id="cv-pplat" value="26" step="1" style="width:90px;padding:4px 6px;border:1px solid var(--rule);border-radius:4px;"> cmH₂O</span>
      <label for="cv-peep"><strong>PEEP (set + auto)</strong></label>
      <span><input type="number" id="cv-peep" value="10" step="1" style="width:90px;padding:4px 6px;border:1px solid var(--rule);border-radius:4px;"> cmH₂O</span>
      <label for="cv-pip"><strong>Peak pressure (PIP)</strong></label>
      <span><input type="number" id="cv-pip" value="34" step="1" style="width:90px;padding:4px 6px;border:1px solid var(--rule);border-radius:4px;"> cmH₂O</span>
      <label for="cv-rr"><strong>Respiratory rate (RR)</strong></label>
      <span><input type="number" id="cv-rr" value="22" step="1" style="width:90px;padding:4px 6px;border:1px solid var(--rule);border-radius:4px;"> /min</span>
    </div>
    <div id="cv-output" style="margin-top:14px; padding:10px 14px; background:white; border-left:3px solid var(--accent); border-radius:0 6px 6px 0; font-size:14.5px;"></div>
  </div>
  <script>
  (function(){
    function cvCalc(){
      var vt=parseFloat(document.getElementById('cv-vt').value);
      var pp=parseFloat(document.getElementById('cv-pplat').value);
      var pe=parseFloat(document.getElementById('cv-peep').value);
      var pi=parseFloat(document.getElementById('cv-pip').value);
      var rr=parseFloat(document.getElementById('cv-rr').value);
      var out=document.getElementById('cv-output');
      if(!isFinite(vt)||!isFinite(pp)||!isFinite(pe)||!isFinite(pi)||!isFinite(rr)){out.innerHTML='Enter all values.';return;}
      var dp=pp-pe;
      var cstat=vt/dp;
      var raw=(pi-pp); // resistive pressure (units cmH2O)
      var mp=0.098*rr*(vt/1000)*(pi-0.5*dp); // J/min
      var dpClass = dp<=15 ? 'good' : 'danger';
      var ppClass = pp<=30 ? 'good' : 'danger';
      var mpClass = mp<=17 ? 'good' : 'danger';
      var c = function(cl,t){
        var col = cl==='good' ? '#276749' : '#9b2c2c';
        return '<span style="color:'+col+';font-weight:700">'+t+'</span>';
      };
      out.innerHTML =
        '<div style="display:grid;grid-template-columns:1fr 1fr;gap:6px 18px;">'+
        '<div><strong>Driving pressure (ΔP)</strong>: '+c(dpClass,dp.toFixed(1)+' cmH₂O')+' &nbsp;<span style="color:#6b7280;font-size:12.5px;">target ≤ 15</span></div>'+
        '<div><strong>Plateau (Pplat)</strong>: '+c(ppClass,pp.toFixed(0)+' cmH₂O')+' &nbsp;<span style="color:#6b7280;font-size:12.5px;">target ≤ 30</span></div>'+
        '<div><strong>Static compliance (C<sub>stat</sub>)</strong>: '+cstat.toFixed(1)+' mL/cmH₂O &nbsp;<span style="color:#6b7280;font-size:12.5px;">normal 60–100; ARDS 20–40</span></div>'+
        '<div><strong>Resistive ΔP (PIP − Pplat)</strong>: '+raw.toFixed(0)+' cmH₂O &nbsp;<span style="color:#6b7280;font-size:12.5px;">&lt; 5 = clean airway</span></div>'+
        '<div><strong>Mechanical power</strong>: '+c(mpClass,mp.toFixed(1)+' J/min')+' &nbsp;<span style="color:#6b7280;font-size:12.5px;">concerning &gt; 17</span></div>'+
        '</div>';
    }
    ['cv-vt','cv-pplat','cv-peep','cv-pip','cv-rr'].forEach(function(id){
      var el = document.getElementById(id);
      if(el){ el.addEventListener('input', cvCalc); }
    });
    if (document.readyState !== 'loading') { cvCalc(); }
    else { document.addEventListener('DOMContentLoaded', cvCalc); }
  })();
  </script>
  <div class="pearl"><strong>Why this matters at the bedside</strong>Three numbers — V<sub>T</sub>, Pplat, PEEP — generate the four mortality-correlated mechanics (ΔP, C<sub>stat</sub>, mechanical power, resistive ΔP). Track them on every set of vent rounds, every mode change, and every clinical worsening.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>PIP is resistive + elastic + PEEP; Pplat is elastic + PEEP (flow = 0); ΔP (Pplat − PEEP) is cyclic strain — three numbers collapse to one: the two-question algorithm.</li>
      <li>Is PIP high? Is Pplat high? Yes/yes = lung mechanics (ARDS, edema, atelectasis). Yes/no = resistance (ETT, bronchospasm, biting).</li>
      <li>ΔP is the variable most strongly correlated with ARDS mortality (Amato 2015) — hazard ratio 0.4 per 7 cmH₂O. Target ≤ 15, ideally ≤ 13.</li>
      <li>Mechanical power (MP) = 0.098 × RR × VT × (PIP − ½ΔP) in J/min; &gt; 17 associated with mortality — reduces via ↓RR (most impactful), ↓VT, ↓ΔP, ↓peak flow.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c16">
  <h3><span class="num">16</span>Auto-PEEP — detection and management</h3>
  <p><strong>Auto-PEEP (intrinsic PEEP, PEEPi)</strong> is alveolar pressure at end-expiration that exceeds the set PEEP, due to incomplete emptying. It causes (a) increased work of triggering for the patient, (b) hemodynamic compromise from raised intrathoracic pressure, and (c) underestimation of mechanics.</p>
  <h5>How to detect</h5>
  <ul>
    <li>Look at the <em>flow-time</em> trace: expiratory flow does not return to zero before the next breath.</li>
    <li>Perform an <em>end-expiratory hold</em>: close the expiratory valve for 0.5–1 s; airway pressure equilibrates with alveolar pressure. Total PEEP − set PEEP = auto-PEEP.</li>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/QMGzMkKp/Intrinsic-PEEP-and-dynamic-hyperinflation.jpg" alt="Auto-PEEP and dynamic hyperinflation — pressure, flow, and volume traces showing breath-over-breath gas trapping" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 3.</b> Auto-PEEP and dynamic hyperinflation across three simultaneous traces. <em>Top (pressure):</em> end-expiratory alveolar pressure rises progressively breath-over-breath — this is intrinsic PEEP. <em>Middle (flow):</em> expiratory flow does not return to zero before the next inspiration — gas trapping. <em>Bottom (volume):</em> end-expiratory lung volume escalates with each breath — dynamic hyperinflation. The vicious cycle: incomplete emptying → ↑ end-expiratory volume → ↑ alveolar pressure → ↓ venous return + ↑ work to trigger. Most common in obstructive lung disease (COPD, asthma) and any time the set RR or VT outpaces what the lung can exhale.</div>
  </div>
  <h5>How to fix</h5>
  <ul>
    <li>Reduce minute ventilation: ↓ RR (most effective), ↓ VT, accept hypercapnia.</li>
    <li>Lengthen expiratory time: ↑ peak inspiratory flow (in VC) so Ti is shorter, or ↓ Ti (in PC).</li>
    <li>Treat bronchospasm: aggressive β-agonist + steroid + (in asthma) Mg, ketamine, heliox.</li>
    <li>Match ~80% of total PEEP if patient is triggering against it (improves trigger work).</li>
    <li>If hemodynamic collapse: <strong>disconnect the circuit and let the chest empty</strong> — diagnostic and therapeutic.</li>
  </ul>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Auto-PEEP (intrinsic PEEP) occurs when expiratory flow doesn't return to zero before the next breath — causes increased work of triggering, hemodynamic compromise, underestimation of mechanics.</li>
      <li>Detection: look at flow-time trace (no return to zero), perform end-expiratory hold (total PEEP − set PEEP = auto-PEEP).</li>
      <li>Fix (in order): ↓RR (most effective), ↓VT, lengthen expiratory time, treat bronchospasm, match ~80% of total PEEP with extrinsic PEEP to ease trigger work.</li>
      <li>The bedside τ check: pause the flow trace at exhalation — it should reach zero before the next breath (≥ 3τ). If not, you're trapping gas.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c17">
  <h3><span class="num">17</span>Triggering &amp; patient-ventilator asynchrony</h3>
  <p>Triggering is the moment the ventilator detects patient effort and starts a breath. It is the single most clinically consequential interface between the patient and the machine — a bad trigger setup creates work of breathing, distress, sleep loss, P-SILI, prolonged liberation, and increased mortality. Asynchrony with an asynchrony index &gt; 10% is independently associated with mortality.<sup class="cite"><a href="#r6">6</a></sup><sup class="cite"><a href="#r24">24</a></sup></p>

  <div class="figure">
    <img src="https://i.postimg.cc/0jJdTh5t/SCR-20260503-dpte.png" alt="Asynchrony patterns overview — graphic representation, description, and causes" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15-overview.</b> Comprehensive reference table covering the four major asynchrony types — graphic representation alongside description and causes. Use this as the at-a-glance summary; the subsections below add detail and individual waveform examples.</div>
  </div>

  <h4>17.1 The three triggering systems</h4>
  <table>
    <thead><tr><th>System</th><th>How it works</th><th>Sensitivity range</th><th>Trade-off</th></tr></thead>
    <tbody>
      <tr><td><strong>Pressure trigger</strong></td><td>Vent senses a drop in circuit pressure below PEEP from patient effort</td><td>−0.5 to −2 cmH₂O (default ~ −1 to −2)</td><td>Slowest (~ 50 ms latency); higher patient work; can be foiled by leaks</td></tr>
      <tr><td><strong>Flow trigger</strong></td><td>A small "bias flow" runs through the circuit; patient effort decreases that flow → vent triggers</td><td>1–3 L/min (default ~ 2 L/min)</td><td>Faster, lower work; sensitive to circuit motion / water; modern default</td></tr>
      <tr><td><strong>Neural trigger (NAVA)</strong></td><td>Diaphragm electromyogram (EMG) via a dedicated nasogastric catheter (Edi signal)</td><td>Edi threshold 0.5 µV above baseline</td><td>Fastest, no pneumatic latency; physiologic; requires the EMG catheter and proprietary platform</td></tr>
    </tbody>
  </table>

  <h4>17.2 Setting sensitivity at the bedside</h4>
  <ul>
    <li><strong>Default flow trigger 1–3 L/min</strong>; pressure trigger 1–2 cmH₂O. Modern vents almost always default to flow.</li>
    <li><strong>Too sensitive</strong> (e.g., flow &lt; 1 L/min, pressure &lt; 0.5 cmH₂O) → <em>auto-triggering</em> (false breaths from circuit motion, water, cardiogenic oscillations).</li>
    <li><strong>Not sensitive enough</strong> (e.g., flow &gt; 4–5 L/min, pressure &gt; 3 cmH₂O) → <em>ineffective triggering</em> + ↑ work of breathing.</li>
    <li>If switching from flow to pressure for diagnostic reasons (e.g., leak), expect higher work and slightly slower response.</li>
    <li>Always check the trigger setting at every mode change and any time the patient seems to be "fighting the vent."</li>
  </ul>
  <div class="phys"><strong>The trigger work of breathing</strong>The patient must do the work to drop airway pressure (or bias flow) below threshold <em>before</em> the vent assists. In an obstructive patient with auto-PEEP, the diaphragm has to first overcome the auto-PEEP gradient, <em>then</em> reach the trigger threshold — sometimes adding 5–10 cmH₂O of inspiratory effort per breath. That's an enormous and entirely fixable load.</div>

  <h4>17.3 The five trigger-related abnormalities</h4>
  <p>Memorize these — they cover &gt; 95% of dyssynchrony cases:</p>

  <h5>15.3.1 Ineffective triggering (wasted effort) — <em>the most common</em></h5>
  <p>Patient effort generates a small dip in pressure or flow that does <em>not</em> cross the trigger threshold; no breath is delivered.</p>
  <ul>
    <li><strong>Mechanism:</strong> usually auto-PEEP — the patient must lower alveolar pressure below the set PEEP plus the auto-PEEP, then further to reach trigger threshold. May also be: insensitive trigger, weak respiratory drive (over-sedation), leak, or pressure-support set too high (over-assistance leads to apnea / late effort / wasted attempts).</li>
    <li><strong>Recognition:</strong> small notch in pressure-time scalar or upward deflection in flow-time scalar between vent breaths, with no delivered breath. The classic "missed effort."</li>
    <li><strong>Implications:</strong> dramatically ↑ work of breathing, sleep fragmentation, distress, prolonged liberation, mortality.</li>
    <li><strong>Management (in order):</strong></li>
    <ol>
      <li><strong>Reduce auto-PEEP</strong> (the highest-yield intervention): ↓ RR, ↓ V<sub>T</sub>, lengthen expiratory time (↑ peak flow in VC, or ↓ T<sub>i</sub> in PC), treat bronchospasm, suction.</li>
      <li><strong>Match extrinsic PEEP to ~ 75–80% of total PEEP</strong> (counterbalance) — reduces trigger work without increasing dynamic hyperinflation.</li>
      <li>Increase trigger sensitivity (lower threshold) — but only if ineffective trigger is from sensitivity, not from auto-PEEP.</li>
      <li>Lighten over-sedation if the patient is hypopneic.</li>
      <li>Reduce excessive PSV / V<sub>T</sub> if over-assistance is the cause.</li>
    </ol>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/QCWk2vN9/SCR-20260503-douz.png" alt="Ineffective triggering — flow and pressure waveforms with failed-effort arrow" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.3.1.</b> Ineffective triggering. Flow-time and pressure-time waveforms; the arrow marks an inspiratory effort that did not generate enough negative pressure (or flow change) to cross the trigger threshold, so no ventilator breath was delivered. Common in auto-PEEP and over-sedation.</div>
  </div>

  <h5>15.3.2 Auto-triggering (false triggering)</h5>
  <p>Vent delivers a breath that the patient did not initiate.</p>
  <ul>
    <li><strong>Mechanism:</strong> water in tubing, large air leak (cuff or circuit), cardiogenic oscillations (high stroke volume in a thin-walled chest), motion artifact, oversensitive trigger.</li>
    <li><strong>Recognition:</strong> breath delivered while patient is apneic / paralyzed / disconnected; rate higher than expected; often regular cardiac-pattern triggering at HR.</li>
    <li><strong>Implications:</strong> respiratory alkalosis, sleep disruption, barotrauma risk, false weaning data.</li>
    <li><strong>Management:</strong> empty water traps; check ETT cuff and circuit for leak; raise trigger threshold (less sensitive); switch flow → pressure trigger if cardiogenic; stabilize the circuit.</li>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/hv7bkN4r/SCR-20260503-dsjv.png" alt="Auto-triggering — vent delivers breath without patient initiation" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.3.2a.</b> Auto-triggering. The ventilator delivers a positive-pressure breath without patient initiation. Look for breath rate higher than expected and (when the patient is paralyzed/disconnected) breaths still being delivered.</div>
  </div>
  <div class="figure">
    <img src="https://i.postimg.cc/2yBFsgj7/SCR-20260503-dwzt.png" alt="Auto-trigger causes — circuit condensation, cardiac oscillation, circuit leak" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.3.2b.</b> The three classic causes of auto-triggering. <em>Left:</em> circuit condensation — sawtooth oscillations on the flow trace from water moving in the tubing. <em>Center:</em> cardiac oscillations — small regular oscillations synchronized with heartbeat. <em>Right:</em> circuit leak — expired tidal volume (Vte) is less than inspired (Vti) and volume scalar fails to return to zero. Each has a different fix (drain water / switch to pressure trigger / find and seal the leak).</div>
  </div>

  <h5>15.3.3 Double triggering (breath stacking)</h5>
  <p>Two ventilator breaths back-to-back with no exhalation between, producing a single very large effective tidal volume.</p>
  <ul>
    <li><strong>Mechanism:</strong> the patient's neural inspiratory time exceeds the vent's set T<sub>i</sub> (or set V<sub>T</sub>); when the vent cycles off, the patient's continuing effort triggers a second breath. Classic in awake ARDS on a 6-mL/kg low-V<sub>T</sub> setting; also in pain, anxiety, fever, light sedation.</li>
    <li><strong>Recognition:</strong> two pressure peaks back-to-back with no return to PEEP; volume curve shows stacked rise; alarms for high pressure may sound.</li>
    <li><strong>Implications:</strong> delivered V<sub>T</sub> can double — e.g., 12 mL/kg PBW in an ARDS patient — directly causing volutrauma and P-SILI. Strongly correlated with mortality.<sup class="cite"><a href="#r24">24</a></sup></li>
    <li><strong>Management (escalating):</strong></li>
    <ol>
      <li>Match the set T<sub>i</sub> to the patient's neural T<sub>i</sub> (e.g., extend from 0.7 → 1.0 s).</li>
      <li>If V<sub>T</sub> can be increased without violating Pplat ≤ 30 / ΔP ≤ 15, do so.</li>
      <li>Switch from VC to PC (decelerating flow more comfortable; pressure ceiling).</li>
      <li>Treat pain (fentanyl) and anxiety; deepen sedation to RASS −2 to −3.</li>
      <li>If severe ARDS with persistent stacking despite optimization → NMB (cisatracurium).</li>
    </ol>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/VvbBx2s4/SCR-20260503-drtk.png" alt="Double triggering — back-to-back positive pressure breaths without complete expiration" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.3.3.</b> Double triggering. Two ventilator breaths delivered back-to-back with no expiration in between. The arrow marks the second stacked breath; the resulting effective tidal volume can be 2× the set V<sub>T</sub> — direct volutrauma in ARDS.</div>
  </div>

  <h5>15.3.4 Reverse triggering (entrainment)</h5>
  <p>Diaphragm contracts <em>after</em> a passive ventilator breath; the respiratory center synchronizes ("entrains") to the machine rhythm. Increasingly recognized — found in &gt; 50% of deeply sedated ARDS patients on continuous monitoring.</p>
  <ul>
    <li><strong>Mechanism:</strong> brainstem entrainment in deeply sedated but not paralyzed patients; the lung-stretch from the vent breath provokes a delayed reflex inspiration.</li>
    <li><strong>Recognition:</strong> small effort visible on flow or pressure scalar <em>after</em> the start of the machine breath (different from ineffective trigger, which is between breaths). Esophageal manometry confirms. May "drag" a second breath (reverse-triggered double-trigger), causing pendelluft (gas redistribution within the lung) and regional volutrauma.</li>
    <li><strong>Implications:</strong> P-SILI, asymmetric stress in heterogeneous ARDS lungs, complicates mechanics interpretation.</li>
    <li><strong>Management:</strong> often paradoxical — <em>lightening</em> sedation may eliminate it (so the patient breathes spontaneously rather than entrains); alternatively, deepening sedation with NMB. Evidence is evolving; treat case-by-case.</li>
  </ul>

  <h5>15.3.5 Trigger delay</h5>
  <p>Time between patient effort and vent delivery exceeds 100 ms (target &lt; 50 ms).</p>
  <ul>
    <li><strong>Mechanism:</strong> insensitive trigger, high airway resistance, high circuit resistance, auto-PEEP, very low respiratory drive.</li>
    <li><strong>Recognition:</strong> visible offset on simultaneous diaphragm-electrical/airway-pressure tracings; patient distress and "out-of-phase" appearance.</li>
    <li><strong>Implications:</strong> ↑ inspiratory work, fatigue, weaning failure.</li>
    <li><strong>Management:</strong> switch pressure → flow trigger; lower trigger threshold; reduce auto-PEEP; suction; consider NAVA in refractory cases.</li>
  </ul>

  <h4>17.4 Flow asynchrony ("flow starvation")</h4>
  <p>The set ventilator flow rate is lower than the patient's desired flow rate. The patient generates additional negative inspiratory pressure to "pull" more flow — visible as concave deflections on the pressure-time scalar.</p>
  <ul>
    <li><strong>Recognition:</strong> concave ("scooped") inspiratory pressure trace; sometimes flow trace shows a peak below the patient's perceived demand.</li>
    <li><strong>Causes:</strong> inadequate set flow (most common in VC with square waveform), high respiratory drive (pain, dyspnea, fever, delirium), small ETT.</li>
    <li><strong>Fix:</strong> ↑ peak flow in VC (e.g., 60 → 80 L/min); switch square → decelerating flow; ↑ inspiratory pressure in PC/PSV; treat the underlying drive (analgesia, anxiolysis, treat fever).</li>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/ZnyFGXYH/SCR-20260503-dsqe.png" alt="Flow dyssynchrony — concave inspiratory pressure deflections from flow starvation" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.4.</b> Flow dyssynchrony. Set flow is too low for patient demand; the patient generates negative inspiratory pressure to recruit more flow, producing concave deflections in the pressure tracing (arrows). Increasing ventilator flow typically resolves it.</div>
  </div>

  <h4>17.5 Cycle dyssynchrony — premature cycling</h4>
  <p>The ventilator ends inspiration <em>before</em> the patient does. The airway pressure trace is pulled downward at end-inspiration, and reversal of expiratory flow occurs as the patient continues to inhale.</p>
  <ul>
    <li><strong>Causes:</strong> set T<sub>i</sub> too short (PC, VC); cycle threshold set too high in PSV (e.g., 40% in a stiff lung that wants 15%); high expiratory time constant (COPD).</li>
    <li><strong>Risk:</strong> often progresses to double-triggering (the unsatisfied effort triggers a second breath).</li>
    <li><strong>Fix:</strong> ↑ T<sub>i</sub> in PC; ↑ V<sub>T</sub> in VC; lower the expiratory cycling threshold in PSV (e.g., 25% → 10–15% in COPD).</li>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/zvRSs4Dk/SCR-20260503-dswc.png" alt="Premature cycling — reversal of expiratory flow from continued patient effort" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.5.</b> Premature cycling (cycle dyssynchrony — early termination). The ventilator ends inspiration before the patient does; the pressure curve is pulled downward and a brief reversal of expiratory flow appears as the patient continues to pull air in.</div>
  </div>

  <h4>17.6 Cycle dyssynchrony — delayed cycling</h4>
  <p>The ventilator stays in inspiration <em>after</em> the patient wants to exhale. The patient exhales against an inflating breath, producing a terminal pressure spike and increased expiratory flow when the vent finally cycles.</p>
  <ul>
    <li><strong>Causes:</strong> set T<sub>i</sub> too long (PC, VC); cycle threshold set too low in PSV (e.g., 10% in a stiff lung wants 30–40%); long inspiratory time constant (ARDS).</li>
    <li><strong>Fix:</strong> ↓ T<sub>i</sub> in PC; raise the expiratory cycling threshold in PSV (e.g., 25% → 35–40% in stiff ARDS lungs); switch from time-cycled to flow-cycled mode.</li>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/vT6LJC8W/SCR-20260503-dthj.png" alt="Delayed cycling — peak inspiratory pressure spikes from patient expiratory effort" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.6.</b> Delayed cycling (cycle dyssynchrony — delayed termination). Green arrows on the flow trace show expiratory flow variation; blue arrows on the pressure trace show end-inspiratory pressure spikes from the patient's expiratory effort against the still-open vent.</div>
  </div>

  <h4>17.7 Late-cycle dyssynchrony — pressure control vs volume control</h4>
  <p>The pattern of late-cycle dyssynchrony differs by mode. In <strong>pressure control</strong>, the patient's neural inspiratory time can be longer than the vent's set T<sub>i</sub>; pressure remains constant but the patient's effort continues. In <strong>volume control</strong>, the vent continues delivering volume even after the patient wants to exhale, producing pressure elevation as the patient pushes against the still-inflating breath.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/6qGLkF6L/SCR-20260503-dxnk.png" alt="Late cycle dyssynchrony — pressure control vs volume control comparison" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.7.</b> Late-cycle dyssynchrony in PC (left) vs VC (right). Both show the patient's neural inspiratory time (I<sub>t</sub>) ending before the vent's set inspiratory time. Optimal synchrony in VC-CMV is achieved by directly shortening T<sub>i</sub> or increasing flow; in PC-CMV by decreasing T<sub>i</sub> to match the patient's neural T<sub>i</sub>.</div>
  </div>

  <h4>17.8 Early-cycle dyssynchrony — detail by mode</h4>
  <p>Early termination of the vent breath while the patient is still inhaling. Expressed differently in three settings: VC with decelerating flow, VC with square (constant) flow, and PC.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/br2H74Yx/SCR-20260503-dxua.png" alt="Early cycle dyssynchrony — VC decelerating ramp, VC square form, PC mode" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15.8.</b> Early-cycle dyssynchrony in three modes. <em>Top:</em> VC, decelerating ramp — flow falls before patient effort ends. <em>Middle:</em> VC, square waveform — abrupt termination with continued patient effort visible on the P<sub>mus</sub> trace. <em>Bottom:</em> PC mode — early opening of the expiratory valve before the patient effort is complete; the patient may attempt to inhale during exhalation, producing a double-trigger.</div>
  </div>

  <h4>17.9 The asynchrony index — quantifying the burden</h4>
  <div class="eq">$$\text{AI} \;=\; \frac{\text{asynchronous breaths}}{\text{total breaths}} \times 100\%$$</div>
  <ul>
    <li>AI is calculated over a short observation window (typically 100 breaths or 15 minutes).</li>
    <li><strong>AI &gt; 10%</strong> is the threshold associated with prolonged ventilation, longer ICU stay, and higher in-hospital and 1-year mortality.<sup class="cite"><a href="#r24">24</a></sup></li>
    <li>Ineffective triggering specifically: &gt; 10 events/hour predicts weaning failure.<sup class="cite"><a href="#r6">6</a></sup></li>
    <li>Most ICUs do not measure AI routinely — but eyeballing the screen for &gt; 10% wasted/double/late efforts during a 1-minute observation is a powerful clinical surrogate.</li>
  </ul>

  <h5>15.9.1 Worked example — calculating AI at the bedside in one minute</h5>
  <p><strong>Scenario:</strong> 64M with COPD exacerbation on PSV 12/PEEP 8. You watch the pressure-time scalar for 60 seconds and record:</p>
  <ul>
    <li>Total breaths attempted (counting both vent-delivered breaths and visible patient efforts that didn't trigger): <strong>22</strong></li>
    <li>Vent-delivered breaths: 16 (pressure rises to PSV plateau)</li>
    <li>Failed efforts (small pressure dips that don't reach trigger): <strong>5</strong> — ineffective triggering</li>
    <li>Double-trigger events (back-to-back pressure peaks without exhalation): <strong>1</strong></li>
  </ul>
  <p><strong>Calculation:</strong></p>
  <div class="eq">$$\begin{aligned}
\text{Asynchronous breaths} &amp;= 5\,(\text{ineffective}) + 1\,(\text{double}) = 6 \\
\text{Total breaths attempted} &amp;= 22 \\
\text{AI} &amp;= \frac{6}{22} \times 100 = \mathbf{27\%}
\end{aligned}$$</div>
  <p><strong>Interpretation:</strong> AI 27% is well above the 10% mortality threshold. Ineffective triggering is the dominant pattern (5 of 6 events) — almost certainly auto-PEEP given COPD physiology. Confirm with end-expiratory pause; treat by lowering RR/VT, lengthening T<sub>e</sub>, and applying extrinsic PEEP at ~ 75–80% of measured auto-PEEP. Recheck AI in 15–30 min after each adjustment; the goal is &lt; 10%.</p>
  <div class="pearl"><strong>The 60-second AI assessment</strong>You don't need a fancy monitor. Set a stopwatch, watch one minute of the pressure waveform, count vent breaths and add visible failed efforts and stacked breaths to the denominator. AI &gt; 10% in any single minute predicts the same outcomes as the formal 100-breath / 15-min window in research studies.</div>

  <h4>17.10 Bedside management algorithm — putting it together</h4>
  <ol>
    <li><strong>Recognize</strong> — pause at the bedside and watch one minute of three waveforms (P-time, F-time, V-time). Eyeball asynchrony rate.</li>
    <li><strong>Classify</strong> — is the issue at trigger, flow, or cycle? (Most asynchrony is trigger-related.)</li>
    <li><strong>Diagnose the mechanism</strong> — auto-PEEP? Sedation level? Mode mismatch? Leak? Pain / fever? Underlying disease?</li>
    <li><strong>Fix the patient first</strong> — analgesia, anxiolysis, treat underlying disease (bronchospasm, fever, agitation).</li>
    <li><strong>Fix the ventilator</strong> — sensitivity, mode, V<sub>T</sub>, T<sub>i</sub>, peak flow, PEEP, cycling threshold.</li>
    <li><strong>Reassess after each change</strong> — never make multiple ventilator changes simultaneously.</li>
    <li><strong>If refractory in severe ARDS</strong> — consider NMB (cisatracurium) or NAVA / PAV+ at experienced centers.</li>
  </ol>
  <div class="pearl"><strong>Three rules of thumb</strong>(1) The most common asynchrony is <em>ineffective triggering</em> from auto-PEEP — fix the auto-PEEP, not the trigger. (2) The most dangerous asynchrony is <em>double-triggering</em> in ARDS — fix it before the patient barotraumatizes themselves. (3) The most under-diagnosed asynchrony is <em>reverse triggering</em> — esophageal manometry confirms when the diagnosis matters.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Triggering is the single most clinically consequential ventilator interface — bad trigger setup creates work, distress, sleep loss, P-SILI, and increased mortality.</li>
      <li>Three systems: pressure trigger (~50 ms latency, foiled by leaks), flow trigger (~2 L/min, faster, modern default), neural trigger (NAVA, zero latency, requires EMG catheter).</li>
      <li>Five major asynchrony types: ineffective triggering (auto-PEEP patient can't reach threshold), auto-triggering (circuit water/leak), double-triggering (patient effort exceeds vent cycle), flow starvation, reverse triggering.</li>
      <li>The most common is ineffective triggering from auto-PEEP — fix the auto-PEEP, not the trigger sensitivity.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c18">
  <h3><span class="num">18</span>POCUS in the ventilated patient</h3>
  <p class="lead">Point-of-care ultrasound has moved from "nice to have" to "expected" in the modern ICU. Six focused exams answer most ventilator-related bedside questions in under 10 minutes — diaphragm function, lung consolidation/edema, pneumothorax, pleural effusion, fluid responsiveness, and cardiac structure/function. Each is fast, learnable, and changes management more often than the test it replaces.</p>

  <h4>18.1 Lung ultrasound — the BLUE protocol &amp; the four signs</h4>
  <p>The Bedside Lung Ultrasound in Emergency (BLUE) protocol gives a 90%+ accurate diagnosis of acute respiratory failure in 3 minutes by examining 6 zones (3 per hemithorax). Four findings carry most of the information:</p>
  <table>
    <caption>The four lung ultrasound signs</caption>
    <thead><tr><th>Sign</th><th>What you see</th><th>Means</th></tr></thead>
    <tbody>
      <tr><td><strong>A-lines</strong></td><td>Horizontal repeating reverberation lines below the pleura, equal spacing</td><td>Normal aerated lung — air below pleura reflects ultrasound. (A-profile = bilateral A-lines = exclude pulmonary edema; suggests COPD/asthma exacerbation, PE, or PTX.)</td></tr>
      <tr><td><strong>B-lines</strong></td><td>Vertical "comet-tail" hyperechoic lines from pleura to bottom of screen, move with respiration</td><td>Interstitial syndrome. <em>≥ 3 B-lines per intercostal space</em> = pathologic. Bilateral diffuse B-lines (B-profile) = cardiogenic edema or ARDS. Focal B-lines = pneumonia, contusion, atelectasis.</td></tr>
      <tr><td><strong>Lung sliding</strong></td><td>Shimmering / sliding motion at the pleural line with respiration</td><td>Pleura is moving against chest wall — <em>excludes pneumothorax</em> at that spot. Loss of sliding (with A-lines) → suspect PTX.</td></tr>
      <tr><td><strong>Lung point</strong></td><td>The exact location where lung sliding stops as you move probe laterally</td><td><strong>100% specific for pneumothorax</strong> — marks the edge of collapsed lung against intact lung.</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>Pneumothorax workflow</strong>Sliding present at any rib space → no PTX there. Sliding absent + A-lines → suspect PTX. Lung point confirms. M-mode "seashore sign" (sliding) vs "barcode/stratosphere sign" (no sliding) supports. Bedside US has &gt; 95% sensitivity for PTX in supine patients vs CXR ~50%.</div>

  <h4>18.2 The BLUE-protocol algorithm for acute respiratory failure</h4>
  <table>
    <caption>BLUE-protocol diagnoses by lung profile</caption>
    <thead><tr><th>Profile</th><th>Findings</th><th>Diagnosis (90%+ accuracy)</th></tr></thead>
    <tbody>
      <tr><td><strong>A-profile</strong></td><td>Bilateral A-lines + sliding</td><td>+ DVT on lower-extremity scan → PE; otherwise → COPD/asthma exacerbation</td></tr>
      <tr><td><strong>B-profile</strong></td><td>Bilateral diffuse B-lines + sliding</td><td>Cardiogenic pulmonary edema</td></tr>
      <tr><td><strong>A/B or B' profile</strong></td><td>Asymmetric B-lines, ± consolidation</td><td>Pneumonia / ARDS</td></tr>
      <tr><td><strong>C-profile</strong></td><td>Anterior consolidation</td><td>Pneumonia</td></tr>
      <tr><td><strong>A' profile</strong></td><td>A-lines + absent sliding (+ lung point)</td><td>Pneumothorax</td></tr>
    </tbody>
  </table>

  <h4>18.3 Diaphragm ultrasound — thickening fraction (TF) and excursion</h4>
  <p>Diaphragm ultrasound at the zone of apposition (mid-axillary line, 8th–10th intercostal space, B-mode) measures diaphragm thickness at end-expiration and end-inspiration:</p>
  <div class="eq">$$\text{TF} \;=\; \frac{T_{\text{end-insp}} - T_{\text{end-exp}}}{T_{\text{end-exp}}} \times 100\%$$</div>
  <ul>
    <li><strong>TF &gt; 30%</strong>: normal diaphragm function. Predicts SBT success and successful extubation.</li>
    <li><strong>TF 15–30%</strong>: borderline; weaning may be slow.</li>
    <li><strong>TF &lt; 15%</strong>: diaphragm dysfunction — paralysis, severe weakness, or excessive ventilator support that has unloaded the diaphragm. Strongly predicts extubation failure.<sup class="cite"><a href="#r35">35</a></sup></li>
  </ul>
  <p><strong>Diaphragm excursion</strong> (M-mode at subcostal view) is an alternative measure: &gt; 1.0–1.5 cm during quiet breathing is normal; &lt; 1.0 cm in spontaneous breathing predicts weaning failure. Excursion is easier to obtain but excursion-based criteria are less specific than TF for diaphragm function (because excursion is influenced by lung volume, position, and effort).</p>
  <div class="phys"><strong>Why TF beats excursion in vented patients</strong>Excursion can be entirely passive (the vent is doing the work). TF reflects active muscular contraction of the diaphragm itself — a direct measure of what the patient's pump can do.</div>
  <div class="figure">
    <img src="https://i.postimg.cc/fTW3fPnF/SCR-20260503-smbd.png" alt="B-mode ultrasound of the diaphragm at the zone of apposition — thickness measured at end-exhalation and end-inhalation showing thickening fraction" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15b.3 — Diaphragm thickening fraction by B-mode ultrasound.</b> Probe placed at the zone of apposition (mid-axillary line, 8th–10th intercostal space) with the diaphragm visualized as the thin echogenic layer between two ribs. <em>Panel A:</em> diaphragm thickness measured at end-exhalation (ZOA in expiration). <em>Panel B:</em> same patient at end of maximal inspiration — the diaphragm thickens as it contracts. The ratio (T<sub>insp</sub> − T<sub>exp</sub>) / T<sub>exp</sub> × 100% gives the thickening fraction; values &gt; 20–30% predict successful weaning and extubation, while &lt; 15% strongly predicts extubation failure.<sup class="cite"><a href="#r35">35</a></sup></div>
  </div>

  <h4>18.4 Pleural effusion quantification</h4>
  <p>Effusion appears as anechoic (black) collection at the dependent base, with the diaphragm and atelectatic lung visible above. Quantification methods:</p>
  <ul>
    <li><strong>Balik formula</strong>: estimated volume (mL) = inter-pleural distance (mm at end-expiration) × 20.</li>
    <li>Effusion &gt; 50 mm depth at the lung base = ~1000 mL — drainage usually high-yield for oxygenation.</li>
    <li>"Plankton sign" (echogenic particles floating) suggests exudate or hemothorax; static anechoic suggests transudate.</li>
  </ul>
  <p>Bedside drainage with US guidance is far safer than landmark-based; reduces PTX rate from ~6% to ~1%.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/gkfW2wDQ/Balik-method-for-quantifying-pleural-effusion-fluid-volume.png" alt="Balik method for quantifying pleural effusion volume — supine ultrasound at the posterior axillary line measuring inter-pleural distance at end-expiration" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 15b.4 — The Balik method for quantifying pleural effusion volume.</b> With the patient supine, the probe is placed at the posterior axillary line over the dependent hemithorax. The maximum perpendicular distance between the parietal and visceral pleural surfaces (the inter-pleural separation) is measured at end-expiration. Estimated volume (mL) ≈ inter-pleural distance (mm) × 20. An inter-pleural distance of 50 mm therefore predicts ~1000 mL of fluid — usually high-yield for thoracentesis, with measurable improvement in oxygenation and compliance after drainage.</div>
  </div>

  <h4>18.5 IVC ultrasound for fluid responsiveness — caveats</h4>
  <p>Inferior vena cava (IVC) measured 2 cm distal to the cavoatrial junction in subxiphoid view, M-mode through the long axis:</p>
  <ul>
    <li><strong>Spontaneously breathing:</strong> IVC inspiratory collapse &gt; 50% suggests fluid responsiveness; &lt; 25% suggests not.</li>
    <li><strong>Mechanically ventilated, passive:</strong> "distensibility index" — IVC<sub>max</sub> − IVC<sub>min</sub> / IVC<sub>min</sub> × 100. &gt; 18% suggests fluid-responsive.</li>
    <li><strong>Caveats</strong>: any spontaneous effort, arrhythmia, RV failure, abdominal hypertension, or open chest invalidates these. False positives in pulmonary HTN are common.</li>
  </ul>
  <div class="pitfall"><strong>The IVC fallacy</strong>IVC variability has poor positive predictive value when used in isolation. Pair with passive leg raise (PLR) test — a more reliable bedside maneuver: lift legs 45° for 1 minute and look for ≥ 10% rise in stroke volume / cardiac output (echo or pulse contour). PLR works regardless of vent mode or rhythm.</div>

  <h4>18.6 Focused cardiac ultrasound — the four views every intensivist should know</h4>
  <ul>
    <li><strong>Parasternal long axis (PLAX)</strong>: LV size and gross function, septal motion, pericardial effusion, mitral/aortic valves.</li>
    <li><strong>Parasternal short axis (PSAX) at papillary level</strong>: LV global function, RV size relative to LV, septal flattening (RV pressure overload — "D-sign").</li>
    <li><strong>Apical four-chamber (A4C)</strong>: RV/LV size and function, McConnell's sign (RV free-wall hypokinesis with apical sparing — classic for acute PE), tricuspid regurgitation jet for PASP.</li>
    <li><strong>Subxiphoid</strong>: pericardial effusion, IVC, tamponade physiology.</li>
  </ul>
  <p><strong>Five questions cardiac POCUS answers in &lt; 5 minutes</strong>:</p>
  <ol>
    <li>Is the LV severely depressed? → consider inotrope, treat as cardiogenic shock.</li>
    <li>Is the RV dilated/dysfunctional? → think PE, RV-protective vent, avoid fluids.</li>
    <li>Is there a pericardial effusion or tamponade? → drain.</li>
    <li>Is the IVC plethoric and non-collapsible? → not fluid-responsive.</li>
    <li>Is there severe valvular disease? → context for shock or edema.</li>
  </ol>

  <h4>18.7 The "vent-POCUS bundle" — what to scan when</h4>
  <table>
    <caption>POCUS triggers in the vented patient</caption>
    <thead><tr><th>Clinical question</th><th>Scan</th><th>What changes</th></tr></thead>
    <tbody>
      <tr><td>New hypoxia</td><td>Lung US (PTX, B-lines, consolidation, effusion)</td><td>Differentiates ARDS from edema from PTX from atelectasis at the bedside in 3 min</td></tr>
      <tr><td>New hypotension</td><td>Cardiac (LV/RV/pericardial) + IVC + lung US</td><td>RUSH/EFAST framework — distinguishes obstructive vs cardiogenic vs distributive vs hypovolemic</td></tr>
      <tr><td>Pre-fluid bolus</td><td>IVC + PLR + lung US</td><td>Confirms responsiveness AND tolerance (B-lines pre-bolus = high risk of pulm edema)</td></tr>
      <tr><td>SBT failure</td><td>Diaphragm TF + B-line score + cardiac LV</td><td>Diagnoses pump failure vs lung overload vs cardiogenic SBT failure</td></tr>
      <tr><td>Pre-extubation</td><td>Diaphragm TF + cuff leak + lung US</td><td>TF &lt; 15% predicts re-intubation; B-lines suggest occult edema needing diuresis first</td></tr>
      <tr><td>Refractory ARDS</td><td>Cardiac (RV size) + lung distribution</td><td>RV strain mandates RV-protective adjustments; focal vs diffuse pattern guides PEEP strategy</td></tr>
    </tbody>
  </table>

  <h4>18.8 Bedside takeaways</h4>
  <ul>
    <li>POCUS is faster, more sensitive, and more specific than CXR for PTX, pleural effusion, and B-line edema.</li>
    <li>Diaphragm TF predicts extubation success better than RSBI alone.</li>
    <li>IVC alone overpromises and underdelivers — pair with PLR or stroke-volume response.</li>
    <li>Five focused exams (lung, diaphragm, cardiac, IVC, abdominal-pelvic) cover &gt; 90% of ICU bedside questions and should be re-checked daily on rounds for unstable patients.</li>
    <li>Image-acquisition fluency requires &gt; 50 supervised exams per modality. Free training: ASE, ACEP, CHEST, EFOMI/EFSUMB courses.</li>
  </ul>
  <div class="pearl"><strong>The POCUS rule of three</strong>If you're going to make a major management change (intubate, paralyze, push pressors, give 2 L), scan first. Three views, three minutes, three potential diagnoses changed.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>BLUE protocol: A-lines (normal aerated lung), B-lines (≥3 per space = interstitial syndrome), lung sliding (present = exclude PTX), lung point (100% specific for PTX).</li>
      <li>Diaphragm thickening fraction (TF) &gt; 30% predicts SBT and extubation success; &lt; 15% strongly predicts failure; more specific than excursion alone.</li>
      <li>IVC variability has poor positive predictive value in isolation — pair with passive leg raise (PLR) for reliable fluid-responsiveness assessment.</li>
      <li>Focused cardiac POCUS (PLAX, PSAX, A4C, subxiphoid) answers five critical questions about LV, RV, pericardium, and tamponade within 5 minutes.</li>
    </ul>
  </div>
</section>

<!-- =========================== PART IV =========================== -->
<div class="part" id="part4"><div class="pno">Part IV</div><h2>Disease-specific strategies</h2><p class="sum">The same vent in a different patient becomes a different tool. The five archetypes below cover &gt; 95% of ICU work.</p></div>

<section class="chap" id="c19">
  <h3><span class="num">19</span>ARDS</h3>
  <p class="lead">ARDS is the prototypical critical-care vent challenge. Mortality has been driven down by lung-protective ventilation, prone positioning, conservative fluid balance, and avoiding ventilator-induced injury — not by any specific pharmacology. The strategy is mechanical, and the strategy is the patient's outcome.</p>

  <h4>19.1 Definition &amp; phenotypes</h4>
  <p><strong>Berlin criteria (2012):</strong> acute (&lt; 1 wk) bilateral opacities not fully explained by cardiac failure, with hypoxemia on PEEP ≥ 5: mild (P/F 200–300), moderate (100–200), severe (&lt; 100).<sup class="cite"><a href="#r7">7</a></sup></p>
  <p><strong>Global Definition of ARDS (2023):</strong> expands to include patients on HFNC ≥ 30 L/min and uses SpO₂/FiO₂ ratio when blood gas not available; recognizes ARDS in resource-limited settings.<sup class="cite"><a href="#r1">1</a></sup></p>
  <p><strong>Pathophysiology — diffuse alveolar damage (DAD).</strong> Three sequential phases: exudative (0–7 d, capillary leak + neutrophil influx + hyaline membranes), proliferative (7–21 d, type-II pneumocyte hyperplasia, fibroblast activation), fibrotic (after ~3 wk, collagen deposition; the cause of long-term restrictive deficit).<sup class="cite"><a href="#r30">30</a></sup> The exudative phase explains the shunt physiology and edema; the proliferative phase explains why the lung becomes harder to recruit; the fibrotic phase explains chronic morbidity.</p>

  <table>
    <caption>ARDS phenotypes that change vent strategy</caption>
    <thead><tr><th>Phenotype</th><th>CXR/CT</th><th>Recruitability</th><th>PEEP strategy</th></tr></thead>
    <tbody>
      <tr><td><strong>Focal / lobar</strong> (e.g., pneumonia, aspiration)</td><td>Lobar consolidation, asymmetric</td><td>Low — recruiting maneuvers can overdistend healthy lung</td><td>Lower PEEP (8–12); prone early; consider ECMO for shunt</td></tr>
      <tr><td><strong>Diffuse / non-focal</strong> (e.g., sepsis, pancreatitis, transfusion)</td><td>Bilateral homogeneous ground-glass</td><td>High — most respond to PEEP escalation</td><td>Higher PEEP (12–18) per ALVEOLI/LOVS; recruitment maneuvers reasonable</td></tr>
      <tr><td><strong>Hyper-inflammatory subphenotype</strong> (latent class analysis [LCA] cluster)</td><td>Variable</td><td>Variable</td><td>Higher mortality; some signal for higher PEEP and conservative fluids</td></tr>
      <tr><td><strong>Hypo-inflammatory subphenotype</strong></td><td>Variable</td><td>Variable</td><td>Lower mortality; standard ARDSnet</td></tr>
    </tbody>
  </table>
  <div class="phys"><strong>Why phenotype matters</strong>The same FiO₂ × PEEP ladder applied to a focal-pneumonia ARDS patient as to a diffuse-sepsis ARDS patient overdistends the healthy lung in the first and underdistends the recruitable lung in the second. Always pair the ladder with the bedside CT or CXR pattern and the response to a single PEEP step (ΔSpO₂, ΔPplat, ΔCstat).<sup class="cite"><a href="#r33">33</a></sup></div>

  <h4>19.2 Mechanical-ventilation bundle</h4>
  <ol>
    <li><strong>V<sub>T</sub> 4–6 mL/kg PBW</strong>; lower if Pplat &gt; 30. The ARMA trial (ARDS Network low-tidal-volume study) showed 22% relative mortality reduction.<sup class="cite"><a href="#r8">8</a></sup></li>
    <li><strong>Pplat ≤ 30 cmH₂O</strong>; <strong>driving pressure ≤ 15 cmH₂O</strong>.<sup class="cite"><a href="#r5">5</a></sup></li>
    <li><strong>PEEP per FiO₂ ladder</strong> (low- vs high-PEEP table — see below). High-PEEP strategy benefits moderate-severe ARDS (P/F &lt; 200) per the LOV-eD (Lung Open Ventilation – early Decremental) subgroup analyses.<sup class="cite"><a href="#r9">9</a></sup></li>
    <li><strong>Conservative oxygenation</strong>: SpO₂ 88–95%; PaO₂ 55–80.</li>
    <li><strong>Permissive hypercapnia</strong>: pH ≥ 7.20 acceptable; ↑ RR, then accept.</li>
    <li><strong>Prone position</strong> ≥ 16 h/day for P/F &lt; 150 (PROSEVA trial).<sup class="cite"><a href="#r10">10</a></sup></li>
    <li><strong>Neuromuscular blockade (NMB)</strong> only if persistent ventilator dyssynchrony / high driving pressure despite sedation; routine NMB no longer recommended (the ROSE trial was negative).<sup class="cite"><a href="#r11">11</a></sup></li>
    <li><strong>Conservative fluid strategy</strong> (FACTT — Fluid and Catheter Treatment Trial) — even fluid balance once shock resolved.<sup class="cite"><a href="#r12">12</a></sup></li>
    <li><strong>Veno-venous extracorporeal membrane oxygenation (VV-ECMO)</strong> for refractory hypoxemia (P/F &lt; 80 with optimized vent + prone) at experienced centers (EOLIA trial / post-hoc Bayesian re-analysis).<sup class="cite"><a href="#r13">13</a></sup></li>
  </ol>
  <h4>19.3 PEEP / FiO₂ tables</h4>
  <div class="figure">
    <img src="https://i.postimg.cc/NGZddjJd/13-ards-peep-table.png" alt="ARDSNet low and high PEEP/FiO2 tables" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 5.</b> The two practical PEEP/FiO₂ ladders. Move to the right (more support) until SpO₂ is 88–95%; back off when oxygenation improves. Always re-check Pplat and driving pressure after a step.</div>
  </div>
  <div class="pitfall"><strong>P-SILI</strong>Patient self-inflicted lung injury — large spontaneous tidal volumes / pendelluft / reverse triggering can mimic the vent's barotrauma and progress mild ARDS to moderate-severe. Recognize on the pressure scalar and esophageal manometry; sedate, paralyze, or lower support as appropriate.<sup class="cite"><a href="#r14">14</a></sup></div>

  <h4>19.4 The Owens-style ARDS rescue ladder</h4>
  <p>When P/F continues to fall on optimized lung-protective ventilation, escalate in this order. Each step is a discrete decision; do not skip and do not stack everything at once — you'll lose the ability to attribute response.<sup class="cite"><a href="#r27">27</a></sup></p>
  <table>
    <caption>Stepwise rescue when standard ARDSnet is failing</caption>
    <thead><tr><th>Step</th><th>Threshold to consider</th><th>Action</th><th>What success looks like</th></tr></thead>
    <tbody>
      <tr><td>1. Re-confirm the basics</td><td>Any worsening</td><td>Verify Pplat, ΔP, PEEP, VT 4–6 mL/kg PBW, VE matched to needs; rule out pneumothorax / mucous plug / circuit leak / migrated ETT</td><td>Often "rescue" is detection of a fixable mechanical problem</td></tr>
      <tr><td>2. Optimize sedation, treat dys-synchrony</td><td>Visible asynchrony, P-SILI risk</td><td>Deepen sedation; if persistent, NMB bolus to assess</td><td>Lower ΔP, smoother waveforms</td></tr>
      <tr><td>3. PEEP titration</td><td>P/F 100–200, recruitable phenotype</td><td>High-PEEP table; or decremental PEEP trial; or esophageal manometry-guided (§29)</td><td>↑ P/F &gt; 20 mmHg without ↑ ΔP</td></tr>
      <tr><td>4. Prone positioning</td><td>P/F &lt; 150 on FiO₂ ≥ 0.6 and PEEP ≥ 5</td><td>≥ 16 h/day per PROSEVA<sup class="cite"><a href="#r10">10</a></sup>; continue ≥ 4 days or until P/F &gt; 150 supine</td><td>P/F up by ≥ 20 mmHg in 1–4 h; "responder" rate ~70–80%</td></tr>
      <tr><td>5. NMB</td><td>Persistent dys-synchrony or ΔP &gt; 15 despite sedation</td><td>Cisatracurium 15-mg bolus then 37.5 mg/h × 48 h, OR rocuronium / vecuronium per institution; daily TOF monitoring; <em>routine</em> NMB no longer recommended (ROSE)<sup class="cite"><a href="#r11">11</a></sup></td><td>Lower ΔP, smoother waveforms, ↑ P/F</td></tr>
      <tr><td>6. Inhaled pulmonary vasodilator</td><td>P/F &lt; 100 with refractory hypoxemia, or RV dysfunction</td><td>Inhaled nitric oxide (iNO) 5–20 ppm, or inhaled epoprostenol 50 ng/kg/min; titrate to response</td><td>↑ P/F (~20 mmHg), bridge to definitive therapy; <em>no mortality benefit</em> as monotherapy</td></tr>
      <tr><td>7. ECMO consult</td><td>P/F &lt; 80 despite optimized vent + prone, or pH &lt; 7.20 with PaCO₂ &gt; 60 despite RR 35 and Pplat at limit</td><td>VV-ECMO at experienced center per EOLIA criteria<sup class="cite"><a href="#r13">13</a></sup>; transfer early — outcomes worse with delay</td><td>Allows ultra-protective vent (VT 3–4 mL/kg) while lung heals</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>Owens' single best move</strong>"If you've moved a step on the ladder and 4 hours later the patient hasn't responded, undo it before adding the next step." Stacking interventions makes it impossible to know what's helping and what's hurting. The ladder is not a list to add together — it's a sequence with re-evaluation between rungs.<sup class="cite"><a href="#r27">27</a></sup></div>

  <h4>19.5 Prone positioning — the protocol</h4>
  <ol>
    <li><strong>Pre-prone:</strong> hold tube feeds 1 h prior, secure ETT and lines, eye protection, padding (forehead, chin, shoulders, knees, dorsal feet), 5-person team minimum.</li>
    <li><strong>Maneuver:</strong> sheet-roll technique; rotate 180°; position arms in "swimmer's" pose; reposition every 2 h to prevent pressure injury.</li>
    <li><strong>Vent adjustments:</strong> often PEEP can be reduced 2–4 cmH₂O after first 1–2 h as oxygenation improves; recheck Pplat and ΔP at 30 min, 1 h, 4 h.</li>
    <li><strong>Duration:</strong> 16+ h/day (PROSEVA used 17 ± 3 h); supinate AM for procedures, lines, CT, then re-prone.</li>
    <li><strong>Stopping criteria:</strong> P/F &gt; 150 supine on PEEP ≤ 10 and FiO₂ ≤ 0.6 sustained ≥ 4 h; OR no response after 4 sessions; OR life-threatening complication (extubation, arrest in prone).</li>
  </ol>
  <div class="pitfall"><strong>The proning catastrophe</strong>The two emergencies during prone are unplanned extubation and cardiac arrest. Pre-position a "supinate immediately" plan with the team; mark the bed-rail emergency role. Have a pre-prepared replacement ETT and difficult-airway cart at bedside.</div>

  <h4>19.6 NMB in ARDS — practical use</h4>
  <ul>
    <li><strong>Cisatracurium</strong> (Hofmann elimination, no organ dependence) is the historic first-line: 15–20 mg bolus, then 37.5–75 mg/h infusion. Reassess at 24 h, daily after.</li>
    <li><strong>Rocuronium</strong> (cheaper, hepatic clearance) acceptable; less ideal in liver failure.</li>
    <li><strong>Monitor</strong> with train-of-four (TOF) at the orbicularis oculi or adductor pollicis; target 1–2 of 4 twitches.</li>
    <li><strong>Adjuncts always</strong>: deep sedation (RASS −5), eye care (lubrication + tape), DVT prophylaxis, daily reassessment for discontinuation.</li>
    <li><strong>Risks</strong>: ICU-acquired weakness (myopathy especially with concurrent corticosteroids), nerve injury from positioning.</li>
  </ul>

  <h4>19.7 Inhaled pulmonary vasodilators</h4>
  <ul>
    <li><strong>iNO</strong> 5–20 ppm — selective pulmonary vasodilator improves V/Q matching by preferentially dilating vessels in <em>ventilated</em> lung regions. Methemoglobinemia &amp; rebound pulmonary HTN on abrupt withdrawal are the major risks. Cost is significant.</li>
    <li><strong>Inhaled epoprostenol</strong> 30–50 ng/kg/min — similar physiology, much cheaper, no methemoglobinemia. Sticky on circuits; change vent circuit q24 h.</li>
    <li><strong>Decision</strong>: start one if P/F &lt; 100 refractory; titrate to oxygenation; wean within 48–72 h to avoid rebound. Document failure to respond and de-escalate.</li>
    <li><strong>Caveat</strong>: no mortality benefit in pooled trials; bridge therapy only.</li>
  </ul>

  <h4>19.8 ECMO criteria — when to call</h4>
  <p><strong>Call EARLY</strong> for transport considerations. EOLIA enrollment criteria define the high-bar candidate:<sup class="cite"><a href="#r13">13</a></sup></p>
  <ul>
    <li>P/F &lt; 50 for &gt; 3 h, OR</li>
    <li>P/F &lt; 80 for &gt; 6 h, OR</li>
    <li>pH &lt; 7.25 with PaCO₂ ≥ 60 for &gt; 6 h, with RR 35 and Pplat ≤ 32</li>
    <li>Despite optimized vent: PEEP ≥ 10, NMB, prone trialed (or contraindicated), iNO trialed</li>
    <li>Reversible underlying cause; &lt; 7 days of high-pressure vent (the longer the vent, the worse the outcome)</li>
    <li>No major contraindication (irreversible neurologic injury, advanced metastatic disease, multi-organ failure beyond lungs)</li>
  </ul>
  <p>VV-ECMO allows ultra-protective ventilation (VT 3–4 mL/kg, ΔP &lt; 12, RR 4–10) — the lung is "rested" while healing. VA-ECMO is reserved for combined cardiac and respiratory failure (e.g., massive PE with shock).</p>
  <div class="phys"><strong>Why early matters</strong>Outcomes after ECMO in ARDS correlate with the duration of pre-ECMO mechanical ventilation. Each day on high pressures before cannulation is a step closer to fibroproliferative ARDS, where the lung cannot recover even off the ventilator.</div>

  <h4>19.9 Adjuncts that don't (clearly) help — and a few that do</h4>
  <ul>
    <li><strong>Corticosteroids</strong>: methylprednisolone 1 mg/kg/day (DEXA-ARDS regimen showed mortality benefit in early moderate-severe ARDS in 2020); dexamethasone 6 mg in COVID-ARDS (RECOVERY). Reasonable in early ARDS without contraindication.</li>
    <li><strong>Conservative fluids</strong>: FACTT showed more vent-free days with conservative balance after shock resolved; aim for even-to-negative balance once perfusion adequate.<sup class="cite"><a href="#r12">12</a></sup></li>
    <li><strong>Higher PEEP only when recruitable</strong>: not for everyone (ART trial cautioned against routine recruitment maneuvers).<sup class="cite"><a href="#r16">16</a></sup></li>
    <li><strong>HFOV</strong>: harm signal (OSCAR/OSCILLATE); abandoned for adult ARDS.</li>
    <li><strong>Surfactant, β-agonists, statins, omega-3s</strong>: no benefit in ARDS.</li>
  </ul>

  <h4>19.10 The 5-element protective bundle (Hess)</h4>
  <p>Memorize this as the "every-time" check:<sup class="cite"><a href="#r26">26</a></sup></p>
  <ol>
    <li>VT 4–8 mL/kg PBW (start 6, lower if Pplat &gt; 30)</li>
    <li>Pplat ≤ 28 cmH₂O (some say 30; Hess targets 28)</li>
    <li>Driving pressure ≤ 15 cmH₂O</li>
    <li>PEEP per phenotype + table</li>
    <li>FiO₂ for SpO₂ 88–95%</li>
  </ol>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>VT 4–6 mL/kg PBW, Pplat ≤ 30, ΔP ≤ 15. These three numbers carry most of the mortality benefit.</li>
      <li>Phenotype matters: focal/lobar ARDS overdistends with high PEEP; diffuse ARDS recruits with high PEEP. Pair the FiO₂ ladder with imaging.</li>
      <li>Owens rescue ladder (one rung at a time): basics → sedation/NMB → PEEP → prone → NMB infusion → iNO → ECMO. Re-evaluate at 4 h between steps.</li>
      <li>Prone ≥ 16 h/day for P/F &lt; 150 (PROSEVA): 16% absolute mortality reduction — largest single ICU intervention effect.</li>
      <li>Routine NMB no longer recommended (ROSE); reserve for refractory dyssynchrony or ΔP &gt; 15 despite optimization.</li>
      <li>EOLIA criteria + early ECMO referral if P/F &lt; 80 sustained or refractory hypercapnia. Don't delay — outcomes worsen with each day on high pressures pre-cannulation.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c20">
  <h3><span class="num">20</span>Asthma &amp; COPD — the obstructive playbook</h3>
  <p class="lead">The dominant problem is <strong>dynamic hyperinflation</strong> from a long expiratory time constant (τ = R × C) that the patient can't fully empty before the next breath. The vent strategy in one phrase: <em>let them exhale</em>. The hemodynamic strategy in one phrase: <em>volume first, then sedation, then bronchodilation</em>.<sup class="cite"><a href="#r27">27</a></sup></p>

  <h4>20.1 The pathophysiology you must hold in mind</h4>
  <ul>
    <li><strong>Asthma</strong>: bronchospasm + airway edema + mucus plugging → expiratory flow limitation. Reversible component dominates. Lungs are otherwise normal.</li>
    <li><strong>COPD</strong>: emphysematous loss of elastic recoil + small-airway disease + dynamic compression on exhalation → expiratory flow limitation. Less reversible. Often baseline hypercapnic and hypoxemic.</li>
    <li><strong>The shared physiology</strong>: incomplete exhalation → end-expiratory volume above FRC → intrinsic PEEP (auto-PEEP) → inspiratory threshold load (the patient must generate enough negative pressure to overcome auto-PEEP <em>before</em> the vent can sense effort) → trigger asynchrony, missed breaths, dyspnea, exhaustion.</li>
  </ul>

  <h4>20.2 The Owens recipe — initial vent settings for severe obstruction</h4>
  <table>
    <caption>Owens recipe for severe asthma / COPD on the vent</caption>
    <thead><tr><th>Setting</th><th>Asthma (severe / status)</th><th>COPD (severe exacerbation)</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>VC-A/C (control flow + Ti)</td><td>VC-A/C; switch to PSV when stable</td></tr>
      <tr><td>VT</td><td>6 mL/kg PBW; lower if Pplat &gt; 30</td><td>6–8 mL/kg PBW</td></tr>
      <tr><td>RR</td><td><strong>8–10</strong> (yes, low!)</td><td>10–14</td></tr>
      <tr><td>I:E</td><td><strong>1:4 to 1:5</strong></td><td>1:3 to 1:4</td></tr>
      <tr><td>Peak inspiratory flow</td><td>80–100 L/min (high — shorten Ti)</td><td>60–80 L/min</td></tr>
      <tr><td>Flow waveform</td><td>Square (constant)</td><td>Square or descending ramp</td></tr>
      <tr><td>PEEP applied</td><td>0–5 initially; titrate to ~75–85% of measured auto-PEEP if triggering</td><td>5–8; titrate to 75–85% auto-PEEP</td></tr>
      <tr><td>FiO₂</td><td>To SpO₂ 92–96%</td><td>To SpO₂ <strong>88–92%</strong> (avoid hyperoxia in chronic CO₂ retainer)</td></tr>
      <tr><td>Permissive hypercapnia</td><td>pH ≥ 7.15 acceptable; PaCO₂ 60–80 OK</td><td>Target the patient's <em>baseline</em> PaCO₂ (often 50–60), not 40</td></tr>
      <tr><td>Sedation</td><td>Deep — propofol + opioid; ketamine reasonable for bronchodilation</td><td>Light (lethargy already from CO₂); avoid benzodiazepines</td></tr>
      <tr><td>Adjuncts</td><td>Continuous β₂ nebulizer, IV steroid, IV Mg 2 g, ketamine, ECMO if refractory</td><td>β₂ + ipratropium, steroid, antibiotics if exacerbation, NIV first if appropriate</td></tr>
    </tbody>
  </table>

  <h4>20.3 Auto-PEEP — measure it, manage it</h4>
  <p><strong>Measure</strong>: end-expiratory pause (3–5 s) on a passive breath. Total PEEP − set PEEP = auto-PEEP. (See §16 for the technique and pitfalls.)</p>
  <p><strong>Manage</strong> (in order):</p>
  <ol>
    <li><strong>Lengthen expiratory time</strong>: ↓ RR, ↑ peak inspiratory flow, ↓ Ti, ↓ VT.</li>
    <li><strong>Treat the airway</strong>: bronchodilators, steroids, treat infection.</li>
    <li><strong>Apply PEEP to overcome inspiratory threshold load</strong>: set PEEP at ~75–85% of measured auto-PEEP. Counter-intuitive but life-changing — it doesn't add to total PEEP; it just reduces the patient's work to trigger.</li>
    <li><strong>If hemodynamic compromise</strong>: disconnect from vent, let chest empty (5–10 s of apnea), give IV fluids, then reconnect with reduced minute ventilation.</li>
  </ol>

  <h4>20.4 The "obstructed-patient sudden crash" algorithm</h4>
  <p>Sudden hemodynamic collapse (or refractory hypoxemia, or rising peak pressures) in a patient with severe obstructive disease on the vent has four causes — DOPE, with the obstructive twist:</p>
  <table>
    <caption>DOPE-A in obstructed vented patients (adapted from Owens)</caption>
    <thead><tr><th>Letter</th><th>Cause</th><th>Test</th><th>Fix</th></tr></thead>
    <tbody>
      <tr><td>D</td><td>Dislodged ETT</td><td>EtCO₂ trace, listen, look at depth marker</td><td>Re-intubate; bag-mask</td></tr>
      <tr><td>O</td><td>Obstruction (mucus plug, bronchospasm worsening)</td><td>Pass suction catheter; bronchoscopy if needed</td><td>Suction; deep nebulizer; bronch</td></tr>
      <tr><td>P</td><td>Pneumothorax (especially in asthma — high transpulmonary pressures)</td><td>Bedside US ("lung sliding"), CXR, breath sounds</td><td>Needle decompression then chest tube</td></tr>
      <tr><td>E</td><td>Equipment (ventilator failure, circuit disconnect, kinked tube)</td><td>Inspect circuit and ETT path</td><td>Bag manually, swap circuit/vent</td></tr>
      <tr><td>A</td><td><strong>Auto-PEEP / dynamic hyperinflation</strong></td><td>Disconnect circuit and let chest empty — if BP recovers in seconds, diagnosis confirmed</td><td>Reduce RR, VT, prolong I:E; bolus fluid; vasopressor; consider deep sedation ± NMB</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The 30-second test</strong>For sudden hypotension on the vent in an asthmatic / COPD patient: disconnect the ETT from the circuit. If BP recovers in 5–10 seconds → auto-PEEP. If BP does not recover → look for tension PTX. (Owens.)<sup class="cite"><a href="#r27">27</a></sup></div>

  <h4>20.5 Severe-asthma escalation ladder</h4>
  <ol>
    <li>Standard: continuous albuterol + ipratropium nebs, IV methylpred 60–125 mg, IV Mg 2 g.</li>
    <li>Intubation triggers: silent chest, exhaustion, altered mental status, rising PaCO₂ despite max therapy. <em>Use ketamine for induction</em> (1.5 mg/kg) + rocuronium; ketamine bronchodilates. Avoid hypotension-prone agents.</li>
    <li>On vent: Owens recipe above; deep sedation, often NMB short-term.</li>
    <li>Refractory: heliox 70:30 (reduces airway resistance — see §20.5a).</li>
    <li>Ketamine drip (1–3 mg/kg/h) — bronchodilation + sedation in one agent.</li>
    <li>Inhalational anesthetic (sevoflurane, isoflurane) at experienced centers — direct smooth-muscle relaxation.</li>
    <li>VV-ECMO if refractory hypercapnia (pH &lt; 7.10) despite all of the above.</li>
  </ol>

  <h5>17.5a Heliox — the density-reduction trick</h5>
  <p>Heliox is a helium–oxygen mixture (typically 70:30 or 80:20 helium:O₂). Helium is far less dense than nitrogen (~ ⅓ the density at the same FiO₂). Why does this help in obstruction?</p>
  <ul>
    <li><strong>Reynolds number drops</strong> — turbulent flow through narrowed airways becomes laminar. Resistance to flow falls; less pressure is needed for the same flow.</li>
    <li><strong>Time constant shortens</strong> — τ = R × C; lower R means faster filling and emptying of obstructed lung units.</li>
    <li><strong>Better drug distribution</strong> — nebulized particles travel further into peripheral airways with helium as the carrier gas.</li>
  </ul>
  <p><strong>Practical caveats</strong>:</p>
  <ul>
    <li>Helium has no bronchodilator effect of its own; it just makes flow easier while waiting for steroids and bronchodilators to work.</li>
    <li>FiO₂ ceiling of 30–40% — patients needing higher FiO₂ can't use heliox effectively (you can't have helium <em>and</em> oxygen above ~ 70% concentration).</li>
    <li>Many ventilators are <em>not</em> calibrated for heliox — flow and volume readings can be off by 20–40%. Check institutional compatibility before use.</li>
    <li>Outcome data are mixed; heliox is a bridge to definitive therapy, not a treatment.</li>
  </ul>

  <h5>17.5b Inhaled medications via the vent circuit — practical setup</h5>
  <p>Aerosol delivery in the ventilated patient is dramatically less efficient than in the spontaneous-breathing outpatient (lung deposition ~ 5–15% via vent vs ~ 30% via spontaneous MDI with spacer). Optimizing this matters in severe obstruction:</p>
  <table>
    <caption>Optimizing aerosol delivery via the vent circuit</caption>
    <thead><tr><th>Variable</th><th>Action</th></tr></thead>
    <tbody>
      <tr><td>Device</td><td>MDI with spacer chamber (preferred over nebulizer for albuterol/ipratropium); vibrating-mesh nebulizer if available; jet nebulizer last choice</td></tr>
      <tr><td>Position in circuit</td><td>Inspiratory limb, 15–20 cm proximal to the Y-piece (not at the patient connection)</td></tr>
      <tr><td>HME</td><td><strong>Remove the HME during nebulization</strong> — it traps drug particles. Replace immediately after.</td></tr>
      <tr><td>Tidal volume</td><td>Higher VT improves penetration if mechanics allow (still respect Pplat &lt; 30)</td></tr>
      <tr><td>Inspiratory time</td><td>Longer T<sub>i</sub> improves deposition — drift to I:E 1:1 briefly during high-stakes nebs if hemodynamically tolerated</td></tr>
      <tr><td>Bias flow</td><td>Reduce vent bias flow to ~ 2 L/min during MDI delivery (high bias flow blows aerosol out of circuit)</td></tr>
      <tr><td>Synchronized actuation</td><td>For MDI: actuate the puff at the start of mechanical inspiration; coordinated dosing roughly doubles deposition</td></tr>
      <tr><td>Dose</td><td>Increase puff/dose count by 2–4× over outpatient dosing to compensate for losses</td></tr>
    </tbody>
  </table>

  <h4>20.6 COPD — the NIV-first imperative</h4>
  <p>COPD exacerbations with hypercapnic respiratory failure (pH &lt; 7.35, PaCO₂ &gt; 45) and intact mental status / airway should receive NIV (BiPAP) <em>before</em> intubation. NIV reduces intubation rate by ~50% and mortality by ~40% in this population (multiple RCTs, Cochrane). Set IPAP 10–14, EPAP 4–6, titrate IPAP up by 2 q5 min for tidal volume of 6–8 mL/kg PBW. Reassess at 1 h: pH up, RR down, encephalopathy improving = winning. If not, intubate.</p>
  <div class="pitfall"><strong>The hyperoxia trap in COPD</strong>The classic teaching that "100% O₂ removes hypoxic drive and causes CO₂ retention" overstates the mechanism — but the observation is real. The actual mechanism is mostly <em>Haldane effect</em> (oxygenated Hb binds less CO₂, raising PaCO₂) plus <em>V/Q redistribution</em> (loss of hypoxic pulmonary vasoconstriction → more dead space). Either way: in COPD, target SpO₂ 88–92%, not 100%.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Dominant problem: dynamic hyperinflation from long expiratory time constant. Strategy in one phrase: <em>let them exhale</em>.</li>
      <li>Owens recipe for severe asthma: VT 6 mL/kg PBW, RR 8–10, I:E 1:4–1:5, peak flow 80–100, square waveform, PEEP 0–5, deep sedation, permissive hypercapnia (pH ≥ 7.15).</li>
      <li>Sudden hypotension on the vent → DOPE-A. The 30-second test: disconnect the circuit. BP recovers in 5–10 s = auto-PEEP confirmed.</li>
      <li>Apply extrinsic PEEP at 75–85% of measured auto-PEEP — reduces trigger work without adding hyperinflation.</li>
      <li>COPD: NIV first if pH &lt; 7.35 with intact mental status — reduces intubation by 50%, mortality by 40%. Reassess at 1 h.</li>
      <li>Target SpO₂ 88–92% in COPD (avoid hyperoxia). Target PaCO₂ at the patient's baseline, not 40.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c21">
  <h3><span class="num">21</span>Cardiogenic pulmonary edema</h3>
  <p class="lead">The ventilator in cardiogenic edema is doing two things at once: oxygenating across flooded alveoli and <em>unloading the failing LV</em>. The hemodynamic effect is often more important than the gas-exchange effect. Get the strategy right and most patients are extubated within 24–48 hours; get it wrong and you turn a treatable edema into prolonged ARDS-style ventilation.</p>

  <h4>21.1 The two physiologic effects of positive pressure on the LV</h4>
  <ul>
    <li><strong>↓ Preload</strong>: positive intrathoracic pressure compresses the great veins, reducing venous return to the right heart and thereby pulmonary venous return to the left heart. This is the same mechanism that causes hypotension after intubation in hypovolemia — but in pulmonary edema it is therapeutic.</li>
    <li><strong>↓ LV afterload</strong>: LV transmural pressure = LV cavity pressure − pleural pressure. When pleural pressure rises during positive-pressure inspiration, LV transmural pressure falls — the LV "feels" less wall tension and ejects more easily. This effect is the dominant mechanism behind NIV's dramatic improvement in cardiogenic edema (often within 30 min).</li>
  </ul>
  <div class="phys"><strong>The reverse is also true</strong>: a large negative inspiratory effort (anxious patient, dyspnea, nasal flaring) <em>raises</em> LV transmural pressure — adding afterload to an already failing heart. This is why the labored, distressed pre-intubation cardiogenic-edema patient often crashes during induction even before the vent settings matter — the loss of negative-pressure swings should reduce afterload, but vasoplegia from sedation drops SVR faster.</div>

  <h4>21.2 NIV first — the evidence</h4>
  <p>Multiple RCTs and meta-analyses demonstrate that CPAP or BiPAP reduces intubation by 40% and mortality by 20% in acute cardiogenic edema vs standard O₂. Initial settings:</p>
  <ul>
    <li><strong>CPAP 8–12 cmH₂O</strong> + FiO₂ titrated to SpO₂ &gt; 92%. Equivalent outcomes to BiPAP for pure cardiogenic edema; technically simpler.</li>
    <li><strong>BiPAP IPAP 10–14 / EPAP 5–8</strong> — preferred if hypercapnic (mixed COPD/CHF) or if work-of-breathing is a major component.</li>
    <li><strong>Reassess at 1 h</strong>: SpO₂, RR, mental status, BP. Improvement → continue and diurese. Failure (HACOR &gt; 5, falling pH, deteriorating mental status) → intubate.</li>
  </ul>

  <h4>21.3 If intubation needed — vent strategy</h4>
  <table>
    <caption>Vent settings in intubated cardiogenic pulmonary edema</caption>
    <thead><tr><th>Setting</th><th>Goal</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>VC- or PC-A/C; transition to PSV early as patient diureses</td></tr>
      <tr><td>VT</td><td>6 mL/kg PBW</td></tr>
      <tr><td>PEEP</td><td><strong>8–12</strong> (afterload reduction is the goal as much as recruitment)</td></tr>
      <tr><td>FiO₂</td><td>Wean aggressively as edema clears (every 1–2 h initially)</td></tr>
      <tr><td>Pplat</td><td>≤ 30; usually achievable with VT 6</td></tr>
      <tr><td>Sedation</td><td>Minimum needed; aim RASS −1 to −2 — fast extubation is the goal</td></tr>
      <tr><td>Adjuncts</td><td>Diuresis (loop ± metolazone or hypertonic saline if refractory); afterload reduction (nitroprusside if hypertensive); inotrope if low CO; treat ischemia if acute MI</td></tr>
    </tbody>
  </table>

  <h4>21.4 The post-extubation flash-edema risk</h4>
  <p>Marginal LV function patients can develop pulmonary edema within minutes-hours of extubation as the swing back to negative-pressure inspiration raises LV afterload abruptly. Risk highest in: EF &lt; 35%, severe MR/AS, prior CHF admission, positive fluid balance &gt; 3 L during ICU stay, ischemic cardiomyopathy.</p>
  <p><strong>Prevention</strong>: aggressive diuresis pre-extubation (target net negative or even); plan for prophylactic post-extubation NIV (BiPAP IPAP 10/EPAP 5) for the first 24 h in high-risk patients; have nitroglycerine and BiPAP set up at the bedside.</p>
  <div class="pearl"><strong>The "wet then dry" trick</strong>If the post-extubation patient becomes hypoxic with B-lines on lung US within 4 hours, NIV + IV bolus diuretic is usually faster and more effective than re-intubation. Reserve re-intubation for failure of NIV at 1–2 h.</div>

  <h4>21.5 Common pitfalls</h4>
  <ul>
    <li><strong>Underdiuresing because BP is "borderline"</strong>: cardiogenic edema usually has elevated <em>filling pressures</em> with normal-to-low BP. The right answer is afterload reduction (nitroprusside) + inotrope (dobutamine) + diuresis — not just diuresis hold.</li>
    <li><strong>Mistaking flash edema for ARDS</strong>: B-line score on US, BNP/NT-proBNP, echo LV function, and rapid response to diuretic differentiate. ARDS does not improve with diuretic alone.</li>
    <li><strong>Withholding NIV because of "altered mentation"</strong>: severe hypercapnic CHF often has CO₂-induced encephalopathy that improves with NIV in 30 min. If you can support the airway briefly, a NIV trial is reasonable; intubate if not improving in 1 h.</li>
  </ul>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Cardiogenic edema: positive pressure ↓ preload (compression of great veins) AND ↓ LV afterload (↑ pleural pressure = ↓ LV transmural pressure) — both therapeutic.</li>
      <li>NIV first (CPAP 8–12 or BiPAP 10/5): reduces intubation 40% and mortality 20% — reassess at 1 h with HACOR score or HFNC criteria.</li>
      <li>If intubated: PEEP 8–12 (afterload reduction as much as recruitment), rapid diuresis (loop ± metolazone), minimal sedation (RASS −1 to −2), early PSV transition.</li>
      <li>Post-extubation flash-edema risk in marginal-LV patients — plan prophylactic NIV and aggressive pre-extubation diuresis in high-risk (EF &lt; 35%, prior CHF, positive fluid balance).</li>
    </ul>
  </div>
</section>

<section class="chap" id="c22">
  <h3><span class="num">22</span>Neurologic injury &amp; raised ICP</h3>
  <p class="lead">In acute neurologic injury — TBI, stroke, intracerebral hemorrhage, post-cardiac arrest — the ventilator is a brain protector or a brain killer. Three derangements (hypoxia, hypercapnia, hypocapnia) all worsen outcomes; tight control is the strategy.</p>

  <h4>22.1 The cerebral autoregulation lesson</h4>
  <p>Normal cerebral blood flow (CBF) ≈ 50 mL/100 g/min, autoregulated to be constant across MAP 60–150 mmHg. <strong>In acute brain injury, autoregulation is impaired or lost</strong> — CBF becomes pressure-passive. Two implications:</p>
  <ol>
    <li><strong>MAP matters</strong>: target cerebral perfusion pressure (CPP = MAP − ICP) of 60–70 mmHg. If ICP monitor in place, vasopressors maintain CPP. Without ICP monitor, target MAP &gt; 80.</li>
    <li><strong>PaCO₂ matters</strong>: CBF changes ~3% per mmHg PaCO₂ change in the 20–60 mmHg range. Hypercapnia causes vasodilation (↑ CBV → ↑ ICP); hypocapnia causes vasoconstriction (↓ CBV → ↓ ICP, but also ↓ O₂ delivery).</li>
  </ol>

  <h4>22.2 Vent settings in raised ICP</h4>
  <table>
    <caption>Default settings in TBI / raised ICP</caption>
    <thead><tr><th>Setting</th><th>Goal</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>VC-A/C — guarantees minute ventilation and tight PaCO₂ control</td></tr>
      <tr><td>VT</td><td>6–8 mL/kg PBW</td></tr>
      <tr><td>RR</td><td>Titrated to <strong>PaCO₂ 35–40</strong> (normocapnia)</td></tr>
      <tr><td>PEEP</td><td>5–10 (modest); higher only if oxygenation requires AND no ICP monitor / no concern</td></tr>
      <tr><td>FiO₂</td><td>Target SpO₂ ≥ 95% / PaO₂ ≥ 80 — <strong>avoid hypoxia at all costs</strong></td></tr>
      <tr><td>Sedation</td><td>Deep — propofol preferred (titratable, ↓ CMRO₂); avoid agents that mask exam if possible</td></tr>
      <tr><td>Hemodynamics</td><td>Avoid hypotension (drops CPP); norepinephrine if needed</td></tr>
      <tr><td>HOB</td><td>30° (improves venous drainage); neck neutral; avoid tight ETT ties around neck</td></tr>
    </tbody>
  </table>

  <h4>22.3 Hyperventilation — temporizing only, never strategy</h4>
  <p><strong>Brief</strong> hyperventilation (PaCO₂ 30–35) for impending herniation is a 30-minute bridge while organizing definitive therapy (osmotic, surgical decompression). <em>Sustained</em> hyperventilation worsens outcomes (reduces CBF below ischemic threshold). Once herniation is treated, return PaCO₂ to 35–40 promptly.</p>
  <div class="pitfall"><strong>The "prophylactic hyperventilation" mistake</strong>Old neurosurgical teaching — "keep them at 30" routinely — is harmful. Don't hyperventilate unless herniating, and only briefly. Same for hyperoxia (PaO₂ &gt; 200): no benefit and probably harmful.</div>

  <h4>22.4 PEEP and ICP — the controversy</h4>
  <p>The classic concern: high PEEP transmits to the cranium via raised intrathoracic pressure / impaired jugular drainage. In practice:</p>
  <ul>
    <li>PEEP up to 10–12 cmH₂O is safe in most patients with intact lung compliance — minimal ICP transmission.</li>
    <li>PEEP transmission to ICP is greater when lung compliance is high (e.g., normal lung; the pleural pressure rise transmits more directly) and less when lung compliance is low (e.g., ARDS; the lung absorbs the pressure).</li>
    <li>If ICP rises &gt; 20 with PEEP escalation: lower PEEP, accept lower P/F, treat ICP first.</li>
    <li>HOB 30° + neutral neck + adequate sedation usually offsets PEEP effect.</li>
  </ul>

  <h4>22.5 Special situations</h4>
  <ul>
    <li><strong>Post-cardiac arrest:</strong> targeted temperature management (TTM) 33–36°C × 24 h. Maintain PaCO₂ 35–45, PaO₂ 80–100 (avoid hyperoxia — TTM trials show worse neuro outcomes with PaO₂ &gt; 300).</li>
    <li><strong>Status epilepticus:</strong> often intubated for airway protection or for sedation (propofol or midazolam infusions). Continuous EEG; deep sedation (RASS −5) until burst suppression in refractory cases.</li>
    <li><strong>Spinal cord injury (cervical):</strong> see §25. High C-spine: lifetime ventilation; consider phrenic pacing.</li>
    <li><strong>Cushing's response</strong> (HTN + bradycardia + irregular respirations): impending herniation. Mannitol or hypertonic saline, hyperventilate briefly, neurosurgery STAT.</li>
  </ul>

  <h4>22.6 Patient positioning in neuro-ICU</h4>
  <ul>
    <li><strong>Head of bed 30°</strong> — improves cerebral venous drainage; reduces ICP by 3–5 mmHg vs supine. Standard for any patient with raised ICP.</li>
    <li><strong>Neck neutral, no jugular compression</strong> — tape ETT loosely; avoid tight cervical collars or restrictive ties. Lateral neck flexion can raise ICP 5–10 mmHg.</li>
    <li><strong>Avoid Trendelenburg</strong> for any reason in raised ICP — even brief head-down positioning during line placement can spike ICP.</li>
    <li><strong>Reverse Trendelenburg vs HOB 30°</strong> — both elevate the head; reverse-T (entire bed tilted) is preferred over HOB-up alone in spinal injury where cervical flexion must be avoided.</li>
  </ul>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>In acute brain injury, autoregulation is impaired — CBF becomes pressure-passive; MAP matters (target CPP = MAP − ICP ≥ 60–70 mmHg).</li>
      <li>PaCO₂ matters: CBF changes ~3% per mmHg; hypercapnia vasodilates (↑ ICP), hypocapnia vasoconstricts (↓ ICP but ↓ O₂ delivery).</li>
      <li>Default vent: VC-A/C, VT 6–8 mL/kg PBW, RR titrated to PaCO₂ 35–40 (normocapnia), PEEP 5–10, avoid hypoxia, HOB 30°, neutral neck, deep sedation.</li>
      <li>Brief hyperventilation (PaCO₂ 30–35) is a 30-minute bridge for impending herniation only — sustained hyperventilation worsens outcomes.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c23">
  <h3><span class="num">23</span>Obesity, pregnancy, post-op generic</h3>
  <p class="lead">A common physiologic theme links these three: chest-wall compliance is reduced, functional residual capacity (FRC) is low, and atelectasis develops within minutes of induction. Standard ARDSnet settings often underventilate and over-restrict these patients — recognize the chest-wall component and adjust.</p>

  <h4>23.1 Obesity</h4>
  <p>Obese patients (BMI &gt; 30, especially &gt; 40) have markedly reduced chest-wall compliance from circumferential adiposity, abdominal pressure transmitted to the diaphragm, and supine position. FRC may approach closing volume — basal atelectasis is the rule. Implications:</p>
  <ul>
    <li><strong>VT by PBW, not actual body weight</strong> (this is the most common error). PBW formula: men = 50 + 2.3 × (height in inches − 60); women = 45.5 + 2.3 × (height in inches − 60). VT 6–8 mL/kg PBW.</li>
    <li><strong>Higher PEEP</strong> (10–15, sometimes 18–20) usually needed to splint open the dependent / basal regions. Titrate to oxygenation and Pplat — but recognize that high airway pressure may reflect high pleural pressure, not lung overdistension.</li>
    <li><strong>Esophageal manometry</strong> often reveals that the apparent "high Pplat" is mostly chest-wall pressure. Transpulmonary pressure (Pplat − Pes) is the real driving pressure on the lung. EPVent-2 trial suggested benefit in obese ARDS specifically.<sup class="cite"><a href="#r15">15</a></sup></li>
    <li><strong>Reverse Trendelenburg</strong> or full upright (45–60°) improves FRC and oxygenation; sit obese patients up for procedures and routinely.</li>
    <li><strong>OHS (obesity hypoventilation syndrome)</strong>: chronic CO₂ retention in obese patients without lung disease. Often discovered on intubation. Outpatient management with NIV is usually appropriate; do not "correct" PaCO₂ to 40 acutely (alkalosis, weakness, hypokalemia).</li>
  </ul>
  <div class="pearl"><strong>Pre-oxygenation in obesity</strong>The desaturation curve is steep — only 1–2 minutes of safe apnea after induction at FRC. Use ramped position (ear at sternal notch level), apneic oxygenation (nasal cannula at 15 L/min during induction), and consider awake intubation in the truly difficult airway.</div>

  <h4>23.2 Pregnancy</h4>
  <p>The pregnant respiratory system has its own physiology that the ICU team must respect:</p>
  <ul>
    <li><strong>Baseline respiratory alkalosis</strong>: progesterone-driven. Normal PaCO₂ in pregnancy is 28–32 mmHg with compensatory ↓ HCO₃ ~18–22. <em>Targeting PaCO₂ 40 in pregnancy = severe respiratory acidosis from her perspective</em> — fetal vasoconstriction, placental hypoperfusion. Maintain PaCO₂ 28–32.</li>
    <li><strong>FRC drops 20%</strong> in pregnancy from upward diaphragm displacement; combined with ↑ O₂ consumption (15–20%), apnea desaturation is faster. Pre-oxygenate aggressively and ramp.</li>
    <li><strong>Left uterine displacement</strong> if &gt; 20 weeks gestation — supine position causes aortocaval compression by the gravid uterus, dropping cardiac output 20–30%.</li>
    <li><strong>Difficult airway</strong>: edema, fragile mucosa, breast tissue interfering with laryngoscope. Use a smaller ETT (size 6.5–7.0); have video laryngoscope and supraglottic airway ready.</li>
    <li><strong>Avoid medications</strong>: ACE-I, ARBs, statins, fluoroquinolones, tetracyclines, warfarin (use heparin/LMWH).</li>
  </ul>

  <h4>23.3 Post-operative respiratory failure</h4>
  <p>The post-op patient has a specific physiology: residual anesthetic / NMB, narcotic respiratory depression, atelectasis from supine surgery + paralysis, splinting from incision pain, decreased cough.</p>
  <ul>
    <li><strong>Atelectasis is the dominant problem</strong>: most post-op hypoxia is atelectasis, not pneumonia or PE. Treatment: incentive spirometry, deep breathing, early mobilization, adequate analgesia (so the patient can breathe), CPAP in high-risk cases.</li>
    <li><strong>Residual NMB</strong>: TOF ratio &lt; 0.9 at extubation predicts re-intubation. Reverse with sugammadex (rocuronium/vecuronium) 2–4 mg/kg or neostigmine + glycopyrrolate.</li>
    <li><strong>Opioid-induced hypoventilation</strong>: titrate carefully; consider multimodal analgesia (acetaminophen + NSAID + regional + opioid) to minimize opioid dose.</li>
    <li><strong>Post-op diaphragmatic dysfunction</strong> after thoracic, upper abdominal, or cardiac surgery: phrenic nerve injury is the mechanism in cardiac surgery (cold cardioplegia, ICE). May persist weeks-months.</li>
    <li><strong>Pulmonary edema after major fluid resuscitation</strong>: TRALI vs TACO vs cardiogenic vs ARDS. Differentiate by timing (TRALI within 6 h of transfusion), echo, BNP, response to diuretic. (See §27.1.)</li>
  </ul>

  <h4>23.4 Patient positioning beyond prone — lateral decubitus, semi-Fowler, reverse Trendelenburg</h4>
  <p>Prone is the headline (§19.5, §32), but other positions have specific indications:</p>
  <ul>
    <li><strong>Lateral decubitus for unilateral disease</strong>: in unilateral pneumonia, unilateral atelectasis, lung contusion, or unilateral pulmonary edema, position the <em>good</em> lung dependent (down). Gravity preferentially perfuses the dependent lung — putting the better lung down means perfusion goes to the better-ventilated side → V/Q matching improves and oxygenation rises within minutes. Reverse this rule for hemoptysis: bad lung down to protect the airway from blood spilling into the good side.</li>
    <li><strong>Semi-Fowler (HOB 30–45°)</strong>: standard for any patient with raised ICP, gastric reflux risk, or cardiogenic edema. Reduces VAP rates by ~ 50% vs supine in long-stay vented patients. Avoid in spinal injury without trauma clearance.</li>
    <li><strong>Reverse Trendelenburg (full bed tilted, head up)</strong>: preferred over HOB 30° in obese patients (the entire upper body is elevated, including the abdomen) — improves FRC, reduces atelectasis, and may help oxygenation more than HOB-up alone. Useful in pre-oxygenation and during difficult intubation in obesity.</li>
    <li><strong>Trendelenburg (head down)</strong>: rarely indicated in vented patients. Once a standard for shock resuscitation, now mostly abandoned — paradoxically reduces venous return in the chest-shifted patient and worsens oxygenation in ARDS. Avoid except for brief central-line placement.</li>
    <li><strong>Sitting / fully upright</strong>: best position for FRC and ventilation in the awake spontaneously-breathing patient. Cooperative awake ARDS patients on HFNC do better sitting up than supine. Combine with awake proning for optimal V/Q in cooperative patients.</li>
  </ul>
  <div class="pearl"><strong>The dependent-lung trick</strong>For unilateral lung disease — pneumonia, atelectasis, pulmonary contusion — position the good lung dependent. SpO₂ rises within minutes. Memorize as "good lung down, bad lung up." Exception: hemoptysis (bad lung down to keep blood out of the good airway).</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Obese patients: VT by PBW (not actual weight), higher PEEP (10–15, sometimes 18–20), esophageal manometry may show high airway pressure = high pleural pressure (not lung overdistension).</li>
      <li>Pregnancy: maintain PaCO₂ 28–32 (baseline respiratory alkalosis), not 40; FRC drops 20%, desaturation faster; left uterine displacement &gt; 20 weeks; difficult airway (smaller ETT 6.5–7.0).</li>
      <li>Post-op: atelectasis is the dominant problem (not pneumonia/PE) — treat with incentive spirometry, CPAP, early mobilization; check TOF for residual NMB; multimodal analgesia.</li>
      <li>Lateral decubitus: position the good lung dependent for unilateral disease (pneumonia, atelectasis, contusion) — perfusion follows gravity to the better-ventilated side.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c24">
  <h3><span class="num">24</span>Pulmonary embolism, pulmonary hypertension &amp; RV failure on the vent</h3>
  <p class="lead">The right ventricle is a thin-walled, low-afterload chamber. Anything that raises pulmonary vascular resistance (PVR) — hypoxia, hypercapnia, acidosis, atelectasis, hyperinflation, PEEP, PE, ARDS — pushes it toward failure. The vent strategy is "RV-protective": <em>do no harm to PVR</em>.</p>

  <h4>24.1 The pulmonary vascular resistance curve</h4>
  <p>PVR has a U-shaped relationship with lung volume, minimized at FRC. Below FRC, atelectasis kinks extra-alveolar vessels (raised PVR); above FRC, alveolar capillaries are stretched and compressed (raised PVR). Implication for the vent: too little PEEP <em>and</em> too much PEEP both raise RV afterload. The sweet spot is usually 8–12 cmH₂O for most adult lungs.<sup class="cite"><a href="#r28">28</a></sup></p>
  <p>Other PVR levers (all bedside-correctable):</p>
  <ul>
    <li><strong>Hypoxia</strong> (PaO₂ &lt; 60) — hypoxic pulmonary vasoconstriction (HPV) is the dominant acute driver. Goal SpO₂ ≥ 92%.</li>
    <li><strong>Hypercapnia</strong> (PaCO₂ &gt; 50) — direct vasoconstriction. Avoid permissive hypercapnia in RV failure.</li>
    <li><strong>Acidosis</strong> (pH &lt; 7.30) — potentiates hypoxia/CO₂ effect. Buffer or hyperventilate.</li>
    <li><strong>High mean airway pressure</strong> — PEEP, recruitment maneuvers, hyperinflation all transmit to RV outflow.</li>
  </ul>

  <h4>24.2 The RV-protective vent setup</h4>
  <table>
    <caption>Vent strategy in massive PE / pulmonary HTN / RV failure</caption>
    <thead><tr><th>Setting</th><th>Goal</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>VC-A/C</td></tr>
      <tr><td>VT</td><td>6 mL/kg PBW</td></tr>
      <tr><td>RR</td><td>14–18; titrate to PaCO₂ 35–40 (avoid hypercapnia)</td></tr>
      <tr><td>PEEP</td><td><strong>5–8</strong> — gentle; <em>avoid high PEEP</em></td></tr>
      <tr><td>FiO₂</td><td>To SpO₂ &gt; 92%</td></tr>
      <tr><td>Pplat</td><td>≤ 28; lower if possible</td></tr>
      <tr><td>Adjuncts</td><td>Inhaled NO 5–20 ppm or epoprostenol; norepinephrine for SBP; consider VA-ECMO for shock</td></tr>
    </tbody>
  </table>

  <h4>24.3 The hemodynamic catastrophe — RV-led shock</h4>
  <p>The RV-failure cascade: ↑ PVR → ↑ RV afterload → RV dilation → septal shift left → impaired LV filling → ↓ cardiac output → coronary hypoperfusion → ↓ RV contractility → ↑ RV dilation → death spiral.</p>
  <p>Bedside fix (in order):</p>
  <ol>
    <li><strong>Oxygenate</strong> (FiO₂ 100% briefly, then titrate); <strong>ventilate to PaCO₂ 35–40</strong>; <strong>buffer pH</strong> (sodium bicarbonate to pH &gt; 7.30 acceptable in this acute setting).</li>
    <li><strong>Norepinephrine</strong> first — supports systemic BP &gt; coronary perfusion to RV.</li>
    <li><strong>Inhaled pulmonary vasodilator</strong> (iNO 20 ppm) — selective.</li>
    <li><strong>Inotrope</strong> (dobutamine 2.5–10 µg/kg/min) — RV contractility.</li>
    <li><strong>Reduce intravascular volume</strong> if RV grossly dilated (cautious diuresis or RRT).</li>
    <li><strong>Definitive therapy for cause</strong>: thrombolysis (alteplase 100 mg or "half-dose" 50 mg) for confirmed massive PE; surgical embolectomy or catheter-directed therapy at experienced centers.</li>
    <li><strong>VA-ECMO</strong> if shock refractory to all of the above.</li>
  </ol>
  <div class="pearl"><strong>The "fluid bolus that kills"</strong>The instinctive response to hypotension is fluid. In RV-led shock, a 500-mL crystalloid bolus can <em>worsen</em> RV dilation, push the septum further left, and precipitate arrest. Echo (or POCUS) before bolus when RV failure is on the differential. If RV looks dilated and akinetic — start pressors and vasodilators, don't volume-load.</div>

  <h4>24.4 The intubation question in massive PE</h4>
  <p>Intubating an unstable PE patient often <em>kills</em> them: induction agents drop SVR, positive pressure drops preload, hypoxia from apnea raises PVR. If you must intubate, pre-load with norepinephrine, use ketamine + rocuronium, hand-bag with low rate / low PEEP, and have iNO and ECMO ready. Many massive-PE patients should be on VA-ECMO or in the cath lab for catheter-directed thrombolysis <em>before</em> intubation.</p>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>RV is thin-walled, low-afterload chamber; anything raising PVR (hypoxia, hypercapnia, acidosis, atelectasis, hyperinflation, high PEEP) pushes it toward failure.</li>
      <li>PVR has U-shaped relationship with lung volume, minimized at FRC — both too little and too much PEEP raise RV afterload; sweet spot usually 8–12 cmH₂O.</li>
      <li>RV-protective vent: VC-A/C, VT 6 mL/kg, RR 14–18 (avoid hypercapnia), PEEP 5–8 (low, avoid high), FiO₂ to SpO₂ &gt; 92%, Pplat ≤ 28, iNO or epoprostenol as bridge.</li>
      <li>The "fluid bolus that kills": in RV-led shock (echo-confirmed dilated RV), volume worsens RV dilation and septal shift → start pressors and vasodilators, don't volume-load.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c25">
  <h3><span class="num">25</span>Neuromuscular respiratory failure</h3>
  <p class="lead">In neuromuscular disease (NMD) — Guillain-Barré syndrome (GBS), myasthenic crisis, ALS, high cervical cord injury, post-op residual neuromuscular blockade — the lungs are normal but the pump is failing. The diagnostic challenge is recognizing fatigue <em>before</em> arrest; the management challenge is choosing the right pump support.</p>

  <h4>25.1 The "20–30–40" rule for NIF, FVC, MIP</h4>
  <p>The classic bedside thresholds for impending respiratory failure (when serial measurements show progression):</p>
  <ul>
    <li><strong>Forced vital capacity (FVC) &lt; 20 mL/kg</strong> (≈ 1 L) — declining secretion clearance, atelectasis risk.</li>
    <li><strong>Maximum inspiratory pressure (MIP / NIF) &lt; −30 cmH₂O</strong> (i.e., the patient cannot generate more negative than −30) — diaphragm fatigue.</li>
    <li><strong>Maximum expiratory pressure (MEP) &lt; +40 cmH₂O</strong> — cough impaired, secretion retention.</li>
  </ul>
  <p>Hitting <em>any one</em> of these in a patient with progressive NMD warrants intubation. Don't wait for ABG — by the time PaCO₂ is up, arrest is imminent (the "20–30–40 patient is sicker than the gas").</p>

  <h4>25.2 Bulbar dysfunction is the other intubation trigger</h4>
  <p>Aspiration risk from bulbar weakness (tongue, palate, pharyngeal muscles) trumps respiratory mechanics. Signs: nasal speech, dysphagia, drooling, weak cough, weak gag. Intubate early — NIV is contraindicated in bulbar dysfunction (high aspiration rate).</p>

  <h4>25.3 Vent strategy in NMD</h4>
  <table>
    <caption>Vent settings for neuromuscular failure (no parenchymal disease)</caption>
    <thead><tr><th>Setting</th><th>Goal</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>VC-A/C initially; transition to PSV when stable</td></tr>
      <tr><td>VT</td><td><strong>8–10 mL/kg PBW</strong> (lungs are normal — the higher VT prevents atelectasis without volutrauma)</td></tr>
      <tr><td>RR</td><td>To match patient drive (often 12–16); avoid auto-PEEP</td></tr>
      <tr><td>PEEP</td><td>5–8 cmH₂O — atelectasis prophylaxis</td></tr>
      <tr><td>FiO₂</td><td>To SpO₂ 95%; usually low requirement</td></tr>
      <tr><td>Adjuncts</td><td>Aggressive secretion clearance (in-exsufflator, bronchodilators), incentive spirometry analog, glycopyrrolate for secretions, early swallow eval</td></tr>
    </tbody>
  </table>
  <div class="phys"><strong>Why the bigger VT in NMD</strong>Lungs without parenchymal injury tolerate (and benefit from) higher tidal volumes that match physiologic depth. The protective VT 4–6 mL/kg is for stiff, injured lungs — applying it to a healthy NMD patient causes atelectasis, hypoxemia, and prolonged vent time.<sup class="cite"><a href="#r26">26</a></sup></div>

  <h4>25.4 Disease-specific pearls</h4>
  <ul>
    <li><strong>GBS</strong>: peak weakness usually within 2 weeks; expect ~30% need ventilation. Intravenous immunoglobulin (IVIG) or plasma exchange. Tracheostomy if no improvement at 2 wk; many recover within 6 weeks.</li>
    <li><strong>Myasthenia gravis (MG) crisis</strong>: pyridostigmine often paradoxically worsens (cholinergic crisis); plasma exchange or IVIG; steroids cautiously (initial worsening). Avoid succinylcholine and aminoglycosides.</li>
    <li><strong>ALS</strong>: nocturnal NIV is standard of care; intubation is a reversible decision but tracheostomy implies long-term ventilation. Goals-of-care discussion is mandatory before intubation.</li>
    <li><strong>High cervical cord injury</strong> (above C3): permanent diaphragm paralysis, lifetime ventilation. C3–C5 injury: variable diaphragm function. Consider phrenic-nerve pacing in select chronic cases.</li>
    <li><strong>Post-op residual neuromuscular blockade</strong>: TOF ratio &lt; 0.9 at extubation predicts re-intubation; reverse with sugammadex (rocuronium/vecuronium) or neostigmine + glycopyrrolate.</li>
  </ul>

  <h4>25.5 Tracheostomy timing</h4>
  <p>For GBS or MG expected to recover within 2–3 weeks: continue with ETT. For prolonged ventilation expected (&gt; 14 days), or for inability to clear secretions, or for patient comfort: tracheostomy at days 7–14 is reasonable. Earlier tracheostomy in NMD does not change mortality but improves comfort, secretion clearance, and may shorten ICU stay.</p>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Neuromuscular disease: lungs are normal, pump is failing — clinical thresholds are FVC &lt; 20 mL/kg, NIF &lt; −30 cmH₂O, MEP &lt; +40 cmH₂O (intubate on these, not ABG).</li>
      <li>Bulbar dysfunction (nasal speech, dysphagia, drooling) is intubation trigger independent of respiratory mechanics — NIV contraindicated (high aspiration).</li>
      <li>Vent strategy: VT 8–10 mL/kg PBW (lungs normal, prevent atelectasis without injury), RR to match drive, PEEP 5–8, aggressive secretion clearance, early swallow evaluation.</li>
      <li>Disease-specific: GBS ~30% need ventilation, peak weakness ~2 wk; MG crisis avoid succinylcholine/aminoglycosides, plasma exchange or IVIG; ALS nocturnal NIV standard, intubation = goals-of-care discussion.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c26">
  <h3><span class="num">26</span>Non-invasive ventilation (NIV) &amp; high-flow nasal cannula (HFNC)</h3>
  <p class="lead">Most acute respiratory failure should get a trial of non-invasive support before intubation. The trick is knowing which patients benefit, which patients are harmed by delay, and what failure looks like.</p>

  <h4>26.0 The physiology — why a mask works</h4>
  <p>Three independent mechanisms account for almost every clinical benefit of CPAP and BiPAP. Knowing which mechanism applies to your patient tells you which modality and pressure to choose.</p>
  <table>
    <caption>What each pressure component does</caption>
    <thead><tr><th>Component</th><th>Physiology</th><th>Clinical payoff</th></tr></thead>
    <tbody>
      <tr><td><strong>EPAP / CPAP</strong> (4–10 cmH₂O)</td><td>Recruits collapsed alveoli; raises FRC above closing capacity; offsets intrinsic PEEP (auto-PEEP) so the patient's effort actually triggers a breath; reduces LV preload &amp; afterload (↓ transmural pressure)</td><td>Hypoxemia from atelectasis or edema; ↓ work of triggering in COPD with auto-PEEP; ↓ afterload in cardiogenic edema</td></tr>
      <tr><td><strong>Pressure support</strong> (IPAP − EPAP, 5–15 cmH₂O)</td><td>Augments tidal volume during inspiration; offloads inspiratory muscles; lowers diaphragm O₂ consumption; reduces minute work of breathing</td><td>Hypercapnic respiratory failure (COPD, OHS, neuromuscular); fatigue; tachypnea</td></tr>
      <tr><td><strong>FiO₂</strong> (0.21–1.0)</td><td>Direct correction of hypoxemia by raising PAO₂ (Fick); doesn't address the underlying mechanism</td><td>Buys time while the other two pressures fix the cause</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>One sentence each for CPAP and BiPAP:</strong> CPAP is constant pressure throughout the cycle — it <em>recruits and unloads the heart</em>. BiPAP delivers a higher pressure during inspiration than during exhalation — it <em>also offloads the inspiratory muscles</em>. If your patient's problem is hypoxemia/edema/atelectasis: CPAP. If your patient's problem is hypercapnia/fatigue: BiPAP.</div>

  <h4>26.1 The big indications and outcomes</h4>
  <table>
    <caption>NIV / HFNC by indication</caption>
    <thead><tr><th>Indication</th><th>Best modality</th><th>Effect on intubation</th><th>Effect on mortality</th></tr></thead>
    <tbody>
      <tr><td>COPD exacerbation (hypercapnic, pH &lt; 7.35)</td><td>BiPAP (NIV)</td><td>↓ ~50%</td><td>↓ ~40%</td></tr>
      <tr><td>Cardiogenic pulmonary edema</td><td>CPAP or BiPAP</td><td>↓ ~40%</td><td>↓ ~20%</td></tr>
      <tr><td>Hypoxemic respiratory failure (non-COPD, non-edema)</td><td>HFNC (FLORALI)</td><td>↓ in moderate-severe (P/F &lt; 200)</td><td>↓ at 90 days</td></tr>
      <tr><td>Post-extubation in high-risk patient</td><td>HFNC + NIV</td><td>↓ reintubation</td><td>↓ mortality (Thille 2019)<sup class="cite"><a href="#r20">20</a></sup></td></tr>
      <tr><td>Immunocompromised hypoxemia</td><td>HFNC preferred over NIV</td><td>Trial-dependent</td><td>HFNC superior in some trials</td></tr>
      <tr><td>De novo ARDS</td><td>HFNC trial OK; NIV controversial</td><td>Mixed</td><td>NIV may delay needed intubation</td></tr>
    </tbody>
  </table>

  <h4>26.2 NIV — initial setup &amp; titration</h4>
  <p><strong>BiPAP (the workhorse for hypercapnic failure)</strong>: start IPAP 10 / EPAP 5 (gives pressure-support of 5 cmH₂O). Increase IPAP by 2 q5 min for tidal volume of 6–8 mL/kg PBW; usual final IPAP 12–18, EPAP 4–8. Titrate FiO₂ for SpO₂ &gt; 92% (88–92% in COPD).</p>
  <p><strong>CPAP (for cardiogenic edema)</strong>: 8–12 cmH₂O, FiO₂ to target SpO₂. Reduces preload and afterload.</p>
  <p><strong>Reassess at 1–2 h</strong>. The HACOR score (Heart rate, Acidosis, Consciousness, Oxygenation, Respiratory rate) at 1 h &gt; 5 predicts NIV failure.<sup class="cite"><a href="#r32">32</a></sup></p>

  <h4>26.2a Disease-specific initial settings</h4>
  <p>Starting numbers vary by indication. The titration target is always the same: improve gas exchange, drop work of breathing, keep VT ≤ 8 mL/kg PBW. Defaults below are <em>starting points</em> — escalate every 5 minutes until comfortable or the trial is failing.</p>
  <table>
    <caption>NIV starting settings by indication</caption>
    <thead><tr><th>Indication</th><th>Modality</th><th>Initial IPAP / EPAP / FiO₂</th><th>Titration target</th><th>Backup rate?</th></tr></thead>
    <tbody>
      <tr><td>COPD exacerbation (hypercapnic)</td><td>BiPAP S/T</td><td>12 / 5 / 0.28–0.40</td><td>↑ IPAP by 2 q5 min until VT 6–8 mL/kg PBW &amp; pH rising; usual end-IPAP 14–18</td><td>Yes — 12–14 (S/T mode safety net)</td></tr>
      <tr><td>Cardiogenic pulmonary edema</td><td>CPAP <em>or</em> BiPAP</td><td>CPAP 8–10 / FiO₂ 0.40–1.0; or BiPAP 12 / 6 if work of breathing high</td><td>Up to CPAP 12–15 for SpO₂ ≥ 92% &amp; ↓ RR</td><td>No (CPAP); Yes if BiPAP &amp; sleepy</td></tr>
      <tr><td>Obesity hypoventilation syndrome (acute decompensation)</td><td>BiPAP S/T <em>or</em> AVAPS</td><td>16 / 8 / 0.30; OR AVAPS targeting VT 8 mL/kg PBW with EPAP 8–10</td><td>EPAP must be high enough to abolish obstructive events; IPAP for VT 8 mL/kg</td><td>Yes — 14–16</td></tr>
      <tr><td>Neuromuscular weakness (GBS, MG, ALS)</td><td>BiPAP S/T (avoid if bulbar)</td><td>12 / 4 / 0.28</td><td>VT 6–8 mL/kg PBW; rising VT &amp; SpO₂ stable</td><td>Yes — 12–14</td></tr>
      <tr><td>Post-extubation high-risk (HF, COPD, &gt; 65 y, prolonged vent)</td><td>HFNC + intermittent BiPAP</td><td>BiPAP 10 / 5 × ≥ 4 h/day, alternating with HFNC 50 L/min, FiO₂ 0.30–0.50</td><td>Prevent reintubation × 48 h (Thille 2019)</td><td>Yes</td></tr>
      <tr><td>Asthma (selected)</td><td>BiPAP — controversial</td><td>10 / 5 / 0.40</td><td>Bronchodilator delivery + work-of-breathing reduction; <em>do not delay</em> intubation if worsening</td><td>Yes</td></tr>
      <tr><td>Immunocompromised hypoxemia</td><td>HFNC first; NIV second-line</td><td>HFNC 50 L/min, FiO₂ to SpO₂ &gt; 92%</td><td>HENIVOT &amp; older trials favor HFNC; reserve NIV for hypercapnia</td><td>—</td></tr>
      <tr><td>Palliative / DNI</td><td>BiPAP per comfort</td><td>10–14 / 5–8 / FiO₂ as tolerated</td><td>Comfort &amp; dyspnea relief — not numerical targets</td><td>Per goals of care</td></tr>
    </tbody>
  </table>
  <div class="pitfall"><strong>The COPD &amp; OHS rookie mistake</strong>Setting EPAP too low. If the patient has obstructive events (OHS) or significant auto-PEEP (COPD), an EPAP of 4 leaves them working hard against a closed airway or trapped gas — IPAP-EPAP feels right but the patient still struggles. Titrate EPAP upward (in COPD: ~75% of measured auto-PEEP; in OHS: enough to abolish obstructive events), then re-titrate IPAP for tidal volume.</div>

  <h4>26.2b Mask &amp; interface menu — the seal is half the trial</h4>
  <p>A leaky mask wastes the pressure you set, fragments sleep, and causes the patient to abandon the trial within an hour. Match the interface to the indication, the patient, and the duration.</p>
  <table>
    <caption>NIV interfaces</caption>
    <thead><tr><th>Interface</th><th>Best for</th><th>Pros</th><th>Cons</th></tr></thead>
    <tbody>
      <tr><td><strong>Oronasal (full-face)</strong></td><td>Acute hospital use — the default</td><td>Tolerates mouth-breathers; allows higher pressures; fast to fit</td><td>Claustrophobia; nasal-bridge ulcer; gastric distension; cannot eat/drink/speak well</td></tr>
      <tr><td><strong>Total face mask</strong> (covers eyes too)</td><td>Difficult fits, facial trauma</td><td>Avoids nasal-bridge pressure; minimal leak</td><td>Bulky; eye irritation</td></tr>
      <tr><td><strong>Nasal mask / nasal pillows</strong></td><td>Chronic / home use; cooperative patient with closed mouth</td><td>Less claustrophobic; allows speech; small footprint</td><td>Mouth leak ruins acute trials; not for acutely dyspneic patients</td></tr>
      <tr><td><strong>Helmet</strong> (transparent hood with neck seal)</td><td>De novo hypoxemic failure (HENIVOT 2021); long-duration NIV; ARDS-like presentations</td><td>No facial pressure points; tolerates high PEEP; reduces aerosol generation</td><td>Rebreathing if flow inadequate; high noise; CO₂ accumulation if poorly sealed; needs dedicated training</td></tr>
      <tr><td><strong>Mouthpiece</strong></td><td>Daytime ventilation in chronic NMD (ALS)</td><td>Patient controls dose; allows speech</td><td>Niche; not for acute care</td></tr>
    </tbody>
  </table>
  <p><strong>Fit pearls.</strong> Choose the smallest mask that covers nose &amp; mouth. The nasal bridge is the highest-risk pressure point — protect with a hydrocolloid dressing on day 1. Coach the patient before strapping ("breathe normally, the mask will help you"). Allow them to hold the mask in place for the first 2 minutes before securing — better tolerance, fewer abandonments.</p>

  <h4>26.2c NIV mode menu — what the labels actually mean</h4>
  <p>Home and ICU machines use overlapping but inconsistent labels. The underlying physiology comes down to four questions: <em>is there a mandatory backup rate</em>, <em>is the breath pressure-targeted or volume-targeted</em>, <em>does the machine adapt over time</em>, <em>is there a separate inspiratory and expiratory pressure</em>.</p>
  <table>
    <caption>Common NIV modes</caption>
    <thead><tr><th>Mode</th><th>Trigger / cycle</th><th>Backup rate</th><th>Use case</th></tr></thead>
    <tbody>
      <tr><td><strong>CPAP</strong></td><td>Spontaneous; constant pressure throughout</td><td>No</td><td>Cardiogenic edema, OSA, gentle support</td></tr>
      <tr><td><strong>BiPAP S</strong> (spontaneous)</td><td>Patient-triggered &amp; flow-cycled with two pressures (IPAP/EPAP)</td><td>No</td><td>Awake, reliable drive (e.g., COPD with intact mental status)</td></tr>
      <tr><td><strong>BiPAP S/T</strong> (spontaneous/timed)</td><td>Patient-triggered preferentially; machine-triggered if rate falls below backup</td><td>Yes (set 10–16)</td><td>Default for acute hypercapnic failure — safety net for somnolent patients</td></tr>
      <tr><td><strong>BiPAP T</strong> (timed)</td><td>Machine-triggered only at fixed rate</td><td>Yes (the only rate)</td><td>Apneic / unresponsive patient bridging to intubation; rare in acute use</td></tr>
      <tr><td><strong>PCV</strong> (pressure control)</td><td>Time-cycled, fixed inspiratory time</td><td>Yes</td><td>NMD with weak inspiratory triggers; chronic ALS</td></tr>
      <tr><td><strong>AVAPS / iVAPS</strong></td><td>Auto-titrating IPAP between min/max to target a set VT</td><td>Yes</td><td>OHS, NMD with variable mechanics, chronic NIV</td></tr>
      <tr><td><strong>ASV</strong> (adaptive servo-ventilation)</td><td>Beat-to-beat IPAP changes to target a moving-average minute ventilation</td><td>Yes</td><td>Central sleep apnea / Cheyne–Stokes — <em>contraindicated</em> in HFrEF (LVEF ≤ 45%) per SERVE-HF</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The hospital default:</strong> BiPAP S/T with a backup rate of 12–14 covers virtually every acute indication. Drop to CPAP only when there is no hypercapnia (cardiogenic edema, post-extubation oxygenation). Reserve AVAPS for OHS or chronic NIV settings.</div>

  <h4>26.2d Common NIV setup pitfalls — the troubleshooting loop</h4>
  <table>
    <caption>NIV problems and fixes</caption>
    <thead><tr><th>Problem</th><th>Likely cause</th><th>Fix</th></tr></thead>
    <tbody>
      <tr><td>Persistent leak alarm</td><td>Mask too large; chin-strap absent in nasal mask; broken seal under chin</td><td>Downsize mask; switch to oronasal; tighten lower straps last</td></tr>
      <tr><td>VT too low despite high IPAP</td><td>Leak; auto-PEEP underestimating effective pressure; severe airway obstruction</td><td>Fix the leak; raise EPAP to offset auto-PEEP; consider intubation</td></tr>
      <tr><td>Patient can't trigger / "fights" the machine</td><td>Trigger threshold too high; auto-PEEP; mask discomfort</td><td>↑ trigger sensitivity; ↑ EPAP to offset auto-PEEP; reposition</td></tr>
      <tr><td>Gastric distension, vomiting</td><td>IPAP &gt; 25 cmH₂O — air swallowed past the LES</td><td>Cap IPAP ≤ 20 if possible; place NGT for decompression in OHS / NMD</td></tr>
      <tr><td>Conjunctival irritation, dry eyes</td><td>Mask leaking up onto the eyes</td><td>Refit; downsize; switch to total-face if persistent</td></tr>
      <tr><td>Nasal-bridge ulcer (Stage 1–2 within hours)</td><td>Excessive strap tension; no skin protection</td><td>Hydrocolloid dressing on day 1; rotate masks q12 h; loosen straps to "two-finger" tension</td></tr>
      <tr><td>Refractory dyssynchrony / patient distress</td><td>Wrong mode (S without backup in somnolent patient); pressure-support too low</td><td>Switch to S/T; raise IPAP; reassess at 1 h with HACOR — escalate if &gt; 5</td></tr>
      <tr><td>CO₂ rebreathing on home single-limb circuit</td><td>EPAP &lt; 4; missing exhalation port; mask without integrated leak</td><td>EPAP ≥ 4; verify exhalation port present and unblocked</td></tr>
    </tbody>
  </table>

  <h4>26.3 HFNC — the new standard for hypoxemic failure</h4>
  <p>Heated humidified nasal cannula at 30–60 L/min flow, FiO₂ 0.21–1.0. Mechanisms: (1) washes out anatomic dead space; (2) generates a small CPAP effect (~3–5 cmH₂O at 60 L/min, mouth closed); (3) heated humidification preserves mucociliary function; (4) tolerable for hours-to-days; (5) allows speech, drinking, oral intake.</p>
  <p>Initial settings: 50 L/min flow, FiO₂ titrated to SpO₂ &gt; 92%. Wean flow first (to 30 L/min), then FiO₂.</p>
  <p><strong>The ROX index</strong> = (SpO₂/FiO₂) / RR. Measured at 2, 6, 12 h. ROX ≥ 4.88 at 12 h predicts HFNC success; ROX &lt; 3.85 at 12 h predicts failure → escalate.<sup class="cite"><a href="#r31">31</a></sup></p>
  <div class="pearl"><strong>The HFNC sweet spot</strong>HFNC works best for hypoxemic patients without hypercapnia, who can tolerate work of breathing for the time it takes the underlying disease to turn around. It is <em>not</em> a substitute for NIV in hypercapnic COPD or for intubation in worsening hypoxemia. Recheck ROX at scheduled times — don't let "looks comfortable" mask deterioration.</div>

  <h4>26.4 Contraindications and when to stop the trial</h4>
  <p>Contraindications to NIV: respiratory or cardiac arrest, inability to protect airway, copious secretions, recent upper GI surgery, hemodynamic instability, severe agitation. Relative: bulbar weakness (high aspiration risk).</p>
  <p>Stop the trial and intubate if at 1–2 h: pH falling, RR rising, SpO₂ falling on max FiO₂, encephalopathy worsening, hemodynamic instability, mask intolerance, or HACOR &gt; 5 / ROX &lt; 3.85.</p>

  <h4>26.5 Helmet NIV — the COVID-era resurgence</h4>
  <p>A transparent hood that seals at the neck, delivering CPAP or BiPAP without facial pressure. Two reasons to know it: it tolerates higher PEEP (up to 14–15 cmH₂O) and can be worn for hours at a time without the mask-related complications that limit traditional NIV.</p>
  <p>HENIVOT (2021) randomized de novo hypoxemic respiratory failure to helmet vs HFNC. Helmet reduced 28-day intubation (30% vs 51%) without mortality difference; benefit was greatest in moderate-severe disease (P/F &lt; 200).<sup class="cite"><a href="#r33">33</a></sup></p>
  <table>
    <caption>Helmet NIV — initial settings</caption>
    <thead><tr><th>Setting</th><th>Starting value</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Flow into helmet</td><td>≥ 50 L/min (with reservoir bag) or use ICU vent in NIV mode</td><td>Critical to prevent CO₂ rebreathing — the helmet is a mixing chamber</td></tr>
      <tr><td>PEEP / EPAP</td><td>10–12 cmH₂O</td><td>Higher than facial NIV — better tolerated, useful for ARDS-pattern hypoxemia</td></tr>
      <tr><td>Pressure support</td><td>10–12 cmH₂O if BiPAP mode</td><td>Lower than mask BiPAP because helmet acts as a low-pass filter (effective PS ~ 60% of set)</td></tr>
      <tr><td>FiO₂</td><td>Titrate to SpO₂ 92–96%</td><td>Helmet allows pulse-ox-targeted FiO₂ titration</td></tr>
    </tbody>
  </table>
  <div class="pitfall"><strong>Helmet pitfalls:</strong> claustrophobia (test tolerance for 5 minutes before commitment), CO₂ rebreathing if flow into helmet is inadequate (require ≥ 50 L/min), reduced ability to monitor RR/work of breathing (the patient is inside a balloon — watch the chest move and the SpO₂/RR trend), high noise level (offer earplugs).</div>

  <h4>26.6 Awake proning with HFNC or NIV</h4>
  <p>Asking a non-intubated, hypoxemic patient to lie face-down for hours at a time. Promoted during the COVID pandemic; randomized data are mixed for non-COVID populations.</p>
  <p>The Ehrmann meta-trial (2021) showed awake proning reduced treatment failure (intubation or death by day 28) from 40% to 33% in COVID-19 hypoxemic patients on HFNC.<sup class="cite"><a href="#r34">34</a></sup> In non-COVID populations, evidence is less robust but harm signal is small if patient tolerates.</p>
  <table>
    <caption>Awake proning practical playbook</caption>
    <thead><tr><th>Question</th><th>Answer</th></tr></thead>
    <tbody>
      <tr><td>Who?</td><td>Cooperative, hypoxemic patient on HFNC ≥ 50 L/min &amp; FiO₂ ≥ 0.40 with SpO₂ &lt; 95% prone-naive; <em>not</em> for hemodynamic instability, vomiting, agitation, immediate intubation indication</td></tr>
      <tr><td>How long?</td><td>Target ≥ 8–12 h/day in 2-h blocks rotating with positions (full prone, left lateral, right lateral, semi-recumbent); minimum useful dose is ~4 h/day</td></tr>
      <tr><td>What to monitor?</td><td>SpO₂ continuous, RR q15 min for first hour, escalation criteria same as HFNC trial (ROX &lt; 3.85 at 12 h)</td></tr>
      <tr><td>When to abandon?</td><td>Worsening SpO₂ despite proning, agitation, hemodynamic instability, RR &gt; 35 sustained — proceed to intubation</td></tr>
    </tbody>
  </table>
  <p><strong>Patient instructions:</strong> "Pillow under your hips and chest, head turned to one side, arm extended on the up side, knee flexed on the same side — like a swimmer's recovery position. Breathe normally. We'll come check you every 15 minutes."</p>

  <h4>26.7 Post-extubation NIV/HFNC — prevent the bounce-back</h4>
  <p>Post-extubation respiratory failure (within 48 h) carries 30–40% mortality and triples ICU length of stay. Two trials reshaped practice:</p>
  <ul>
    <li><strong>Hernández 2016 (HFNC vs Venturi mask)</strong>: in low-risk extubations, HFNC alone reduced reintubation 5% vs 12% — making HFNC the default low-risk post-extubation strategy.</li>
    <li><strong>Thille 2019 (HFNC + NIV vs HFNC alone) in high-risk patients</strong>: combined HFNC during the day + intermittent BiPAP (≥ 4 h/day, especially overnight) reduced reintubation 12% vs 18% and 90-day mortality 12% vs 22%. The benefit was not seen with NIV-alone strategies.<sup class="cite"><a href="#r20">20</a></sup></li>
  </ul>
  <table>
    <caption>Post-extubation strategy by risk</caption>
    <thead><tr><th>Risk category</th><th>Definition</th><th>Strategy</th></tr></thead>
    <tbody>
      <tr><td>Low-risk</td><td>&lt; 65 y, no underlying cardio-respiratory disease, &lt; 7 days vent, easy SBT</td><td>Standard O₂ or HFNC at extubation; wean as tolerated</td></tr>
      <tr><td>High-risk</td><td>≥ 65 y, HF, COPD, BMI &gt; 30, ≥ 7 days vent, multiple comorbidities, weak cough, prolonged SBT, copious secretions, post-op cardiac/abdominal surgery</td><td>HFNC during day + BiPAP 10/5 ≥ 4 h/day overnight × 48 h (Thille protocol)</td></tr>
      <tr><td>Cuff-leak fail</td><td>Audible leak ≤ 110 mL or no audible leak</td><td>Methylprednisolone 20–40 mg IV q4 h × 12 h before extubation; have rescue airway ready</td></tr>
      <tr><td>Stridor post-extubation</td><td>New stridor within hours</td><td>Racemic epinephrine, IV steroid, heliox bridge, low threshold to reintubate</td></tr>
    </tbody>
  </table>

  <h4>26.8 NIV in the palliative / DNI patient</h4>
  <p>NIV used outside the rescue intubation pathway. Three goals to declare upfront with the patient and family:</p>
  <table>
    <caption>NIV goals at the end of life</caption>
    <thead><tr><th>Goal</th><th>What it means</th><th>Stop criteria</th></tr></thead>
    <tbody>
      <tr><td><strong>Life-sustaining bridge</strong></td><td>Trial of NIV with intent to escalate if it fails — still full code despite "DNI"</td><td>HACOR &gt; 5 at 1 h, hemodynamic decline, family redirects goals</td></tr>
      <tr><td><strong>Time-limited trial in DNI patient</strong></td><td>Try NIV for 24–48 h with reversible illness (e.g., COPD exacerbation in DNI patient) — if not improving, transition to comfort</td><td>No improvement at trial endpoint, distress despite optimization, family choice</td></tr>
      <tr><td><strong>Comfort-focused (symptom relief)</strong></td><td>BiPAP for dyspnea relief in actively dying patient — the goal is the patient's perception of work of breathing, not numbers</td><td>Patient mask intolerance, agitation requiring sedation, family request to remove</td></tr>
    </tbody>
  </table>
  <p><strong>Pitfall.</strong> NIV imposed on a dying patient who cannot tolerate the mask is suffering, not therapy. Always pair NIV-for-comfort with low-dose opioid + benzodiazepine titrated to dyspnea relief — NIV is not a substitute for symptom-directed pharmacology. Have an explicit conversation with the patient and family about what success and failure look like before starting.</p>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Two physiologic levers: EPAP/CPAP recruits and unloads the heart; pressure support (IPAP − EPAP) offloads inspiratory muscles. Hypoxemia → CPAP. Hypercapnia → BiPAP.</li>
      <li>NIV (BiPAP) for hypercapnic COPD first-line, reduces intubation 50% and mortality 40% — HACOR &gt; 5 at 1 h predicts failure.</li>
      <li>HFNC for hypoxemic respiratory failure without hypercapnia, works best in cooperative patients with normal work of breathing — ROX index ≥ 4.88 at 12 h predicts success.</li>
      <li>Default acute mode is BiPAP S/T with backup rate 12–14; reserve AVAPS for OHS or chronic NIV; helmet for de novo hypoxemic ARDS-pattern (HENIVOT).</li>
      <li>Post-extubation in high-risk patients: HFNC + intermittent BiPAP ≥ 4 h/day × 48 h (Thille 2019) — reduces reintubation and 90-day mortality.</li>
      <li>Stop trial at 1–2 h if pH falling, RR rising, SpO₂ falling on max FiO₂, mental status worsening, or HACOR &gt; 5 / ROX &lt; 3.85.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c27">
  <h3><span class="num">27</span>Less common but high-stakes scenarios</h3>
  <p class="lead">Five scenarios that don't fit the standard archetypes but show up often enough that every intensivist should know the strategy: TRALI vs TACO, burn / inhalation injury, diffuse alveolar hemorrhage, bronchopleural fistula, and end-of-life ventilator withdrawal.</p>

  <h4>27.1 TRALI vs TACO vs cardiogenic edema vs ARDS — post-transfusion respiratory failure</h4>
  <p>New hypoxemia and bilateral infiltrates within 6 hours of transfusion forces a four-way differential:</p>
  <table>
    <caption>Post-transfusion respiratory failure differential</caption>
    <thead><tr><th>Feature</th><th>TRALI</th><th>TACO</th><th>Cardiogenic edema</th><th>New ARDS</th></tr></thead>
    <tbody>
      <tr><td>Timing after transfusion</td><td>Within 6 h</td><td>During or within 6 h</td><td>Variable</td><td>Variable</td></tr>
      <tr><td>BP</td><td>Often hypotensive</td><td>Hypertensive (volume overload)</td><td>Variable</td><td>Variable</td></tr>
      <tr><td>JVP / B-line score</td><td>Normal-low; B-lines + (capillary leak)</td><td>Elevated; B-lines +++</td><td>Elevated; B-lines +++</td><td>Variable; B-lines +</td></tr>
      <tr><td>BNP / NT-proBNP</td><td>Not elevated</td><td>Elevated</td><td>Elevated</td><td>Not elevated</td></tr>
      <tr><td>Echo</td><td>Normal LV; clear</td><td>Normal LV but volume-overloaded</td><td>↓ LV function</td><td>Variable</td></tr>
      <tr><td>Response to diuretic</td><td>Minimal</td><td>Rapid (hours)</td><td>Rapid</td><td>Minimal</td></tr>
      <tr><td>Response to lung-protective vent</td><td>Recovers in 48–72 h</td><td>Resolves with diuresis</td><td>Resolves with diuresis + LV support</td><td>Days–weeks course</td></tr>
    </tbody>
  </table>
  <p><strong>TRALI</strong>: HLA/HNA antibodies in donor plasma activate recipient pulmonary neutrophils → permeability edema. Treatment is supportive: lung-protective vent (VT 4–6 mL/kg, Pplat ≤ 30), avoid further plasma-rich products, vasopressors if shock. Diuretics don't help (it's not volume overload). Most resolve in 48–72 h.</p>
  <p><strong>TACO</strong>: hydrostatic edema from volume overload. Treatment: stop the transfusion, IV diuretic, oxygen, NIV if needed. Resolves rapidly with diuresis.</p>
  <div class="pearl"><strong>The single discriminating test</strong>BNP or NT-proBNP differentiates TRALI (normal) from TACO (elevated) when the clinical picture is mixed. Echo confirms.</div>

  <h4>27.2 Burn &amp; inhalation injury</h4>
  <p>Three injuries co-exist and progress on different timelines:</p>
  <ul>
    <li><strong>Upper-airway thermal injury</strong> — from steam, hot smoke. Edema progresses over <strong>24–48 h</strong>. Indications for early intubation: facial burns, singed nasal hairs, soot in pharynx, hoarseness, stridor, full-thickness burns &gt; 40% TBSA. <em>Intubate early</em> — once edema sets in, the airway is unmanageable.</li>
    <li><strong>Lower-airway / parenchymal injury</strong> — from soot, particulate, chemical irritants. ARDS-like; develops over 24–72 h.</li>
    <li><strong>Systemic toxicity</strong> — carbon monoxide (CO) and cyanide (CN). CO has 200× O₂ affinity for hemoglobin → falsely normal SpO₂ (the pulse oximeter cannot distinguish carboxyhemoglobin from oxyhemoglobin). Co-oximetry measures carboxyhemoglobin directly. CN inhibits cytochrome oxidase → severe lactic acidosis with normal-appearing oxygenation.</li>
  </ul>
  <table>
    <caption>Burn / inhalation injury management</caption>
    <thead><tr><th>Issue</th><th>Action</th></tr></thead>
    <tbody>
      <tr><td>Suspected CO toxicity</td><td>FiO₂ 1.0 (reduces COHb half-life from 5 h to 1 h); HBO if COHb &gt; 25%, neuro symptoms, or pregnancy</td></tr>
      <tr><td>Suspected CN toxicity</td><td>Hydroxocobalamin 5 g IV; sodium thiosulfate 12.5 g IV; treat empirically if soot + lactate &gt; 8 in fire victim</td></tr>
      <tr><td>Vent strategy</td><td>Lung-protective (VT 4–6 mL/kg); high humidification; bronchoscopy on day 1 to assess and clear airway</td></tr>
      <tr><td>Fluid resuscitation</td><td>Parkland or modified Brooke formula; over-resuscitation causes ARDS in burns</td></tr>
      <tr><td>Bronchoscopy</td><td>Diagnostic + therapeutic (clear soot/casts); repeat as needed</td></tr>
    </tbody>
  </table>

  <h4>27.3 Diffuse alveolar hemorrhage (DAH)</h4>
  <p>DAH is the radiographic appearance of bilateral infiltrates with progressive hypoxemia caused by alveolar bleeding rather than edema or pneumonia. Three pathologic patterns:</p>
  <ul>
    <li><strong>Pulmonary capillaritis</strong> — neutrophil-mediated capillary destruction. Causes: ANCA-associated vasculitis (GPA, MPA), anti-GBM (Goodpasture), SLE, drug-induced.</li>
    <li><strong>Bland hemorrhage</strong> — no inflammation. Causes: anticoagulation, mitral stenosis, antiphospholipid syndrome, idiopathic pulmonary hemosiderosis.</li>
    <li><strong>Diffuse alveolar damage with hemorrhage</strong> — superimposed on ARDS.</li>
  </ul>
  <p><strong>Recognition</strong>: hemoptysis is present in only 1/3 of cases; falling Hb, bilateral infiltrates with hypoxemia, normal-to-elevated DLCO (the only condition where DLCO rises with worsening lung disease — because intra-alveolar Hb takes up CO).</p>
  <p><strong>Diagnostic confirmation</strong>: bronchoscopy with sequential lavages — progressively bloodier returns confirm DAH. Send for cell count, cytology, microbiology.</p>
  <p><strong>Management</strong>:</p>
  <ul>
    <li>Reverse anticoagulation if applicable.</li>
    <li>High-dose IV methylprednisolone (1 g/day × 3 d) for vasculitis or autoimmune causes.</li>
    <li>Plasma exchange for anti-GBM disease and severe ANCA disease.</li>
    <li>Cyclophosphamide or rituximab for ANCA disease.</li>
    <li>Vent strategy: standard lung-protective; transfuse Hb &gt; 8; correct coagulopathy.</li>
    <li>VV-ECMO is contraindicated relative to standard ECMO criteria (heparin requirement makes hemorrhage worse) — but can be considered with anticoagulation-free or bivalirudin-based circuits.</li>
  </ul>

  <h4>27.4 Bronchopleural fistula (BPF)</h4>
  <p>A persistent communication between an airway and the pleural space — manifested as a continuous air leak through a chest tube despite full lung expansion. Causes: post-pneumonectomy / lobectomy dehiscence, necrotizing pneumonia (Staph aureus, anaerobes, fungi), barotrauma, malignancy.</p>
  <p>The vent challenge: positive-pressure breaths preferentially go through the low-resistance fistula rather than ventilating the patient. Three goals: (1) minimize the volume lost through the fistula, (2) preserve gas exchange, (3) allow the leak to heal.</p>
  <table>
    <caption>BPF vent strategy</caption>
    <thead><tr><th>Setting</th><th>Goal</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>PSV preferred (smaller efforts, less leak); VC/PC with low VT acceptable</td></tr>
      <tr><td>VT</td><td>4–5 mL/kg PBW (lower than standard ARDS) — minimize leak volume</td></tr>
      <tr><td>RR</td><td>Lower (10–14) to reduce minute leak</td></tr>
      <tr><td>PEEP</td><td><strong>Lowest possible</strong> (0–5) — every cmH₂O of PEEP increases leak</td></tr>
      <tr><td>I:E</td><td>Short Ti (lower mean airway pressure)</td></tr>
      <tr><td>Pplat target</td><td>&lt; 25 if possible</td></tr>
      <tr><td>Permissive hypercapnia</td><td>Yes — pH ≥ 7.20</td></tr>
      <tr><td>Adjuncts</td><td>Independent / differential lung ventilation (double-lumen tube, two ventilators) for unilateral disease; bronchial blocker; HFOV historic; surgical or bronchoscopic occlusion (Watanabe spigot, glue) for refractory leaks</td></tr>
    </tbody>
  </table>
  <div class="pearl"><strong>The chest-tube quiz</strong>If air leak through the chest tube increases on inspiration with mandatory breaths but disappears on PSV, the vent is driving the leak. Switch to PSV with the lowest support that maintains gas exchange.</div>

  <h4>27.5 End-of-life ventilator withdrawal — terminal extubation</h4>
  <p>The most consequential decision in many ICUs is when and how to stop. Withdrawing the ventilator is a deliberate clinical procedure, not a failure of care. Done well, it preserves comfort and dignity; done poorly, it causes preventable suffering.</p>

  <h5>Pre-withdrawal</h5>
  <ul>
    <li><strong>Goals-of-care alignment</strong> documented and confirmed with family. Palliative care consult if available.</li>
    <li><strong>Discontinue non-comfort interventions</strong>: vasopressors, antibiotics, nutrition, blood draws, monitors visible to family. Keep what supports comfort.</li>
    <li><strong>Treat reversible discomfort first</strong>: pain, secretions, anxiety. Many patients become more comfortable before withdrawal.</li>
    <li><strong>Prepare the family</strong>: explain the time course (typically minutes-hours), the expected appearance (changes in breathing pattern, terminal secretions, gasping), and that the appearance is not the patient's experience.</li>
    <li><strong>Position</strong>: head of bed elevated; positioned for family access; oral care; eyes closed if possible.</li>
  </ul>

  <h5>Pharmacologic preparation</h5>
  <table>
    <caption>Comfort medications for terminal extubation</caption>
    <thead><tr><th>Drug</th><th>Pre-extubation dose</th><th>Continuous</th><th>Purpose</th></tr></thead>
    <tbody>
      <tr><td>Morphine</td><td>2–10 mg IV bolus 5–10 min before extubation</td><td>2–10 mg/h infusion, titrated to RR &lt; 30 and absence of distress</td><td>Dyspnea, pain, anxiety</td></tr>
      <tr><td>Hydromorphone</td><td>0.5–2 mg IV bolus</td><td>0.5–3 mg/h</td><td>Alternative to morphine; better in renal failure</td></tr>
      <tr><td>Midazolam or lorazepam</td><td>1–4 mg IV bolus</td><td>1–4 mg/h infusion</td><td>Anxiety, agitation</td></tr>
      <tr><td>Glycopyrrolate or scopolamine</td><td>0.2 mg IV / patch</td><td>q4h PRN</td><td>Terminal secretions ("death rattle")</td></tr>
      <tr><td>Haloperidol</td><td>1–5 mg IV q4h PRN</td><td>—</td><td>Delirium, agitation refractory to opioid + benzo</td></tr>
    </tbody>
  </table>
  <p><strong>The "no ceiling" principle</strong>: in terminal care, the comfort dose is whatever it takes. Doses far higher than ICU norms are appropriate when distress requires it. The doctrine of double effect is well-established legally and ethically.</p>

  <h5>The withdrawal procedure</h5>
  <ol>
    <li>Confirm comfort meds running. Recheck family readiness.</li>
    <li>Pre-bolus opioid + benzo 5–10 minutes before.</li>
    <li>Reduce vent settings stepwise to FiO₂ 0.21 and PEEP 0 over a few minutes (or extubate directly — institution preference).</li>
    <li>Suction once if needed. Remove ETT or keep in place with T-piece per family preference.</li>
    <li>Stay at the bedside. Titrate comfort meds for any visible distress (RR &gt; 30, accessory muscle use, agitation). Do not titrate to RR alone — comfort is the endpoint.</li>
    <li>Document: time, doses given, family presence, time of death.</li>
  </ol>

  <h5>Common pitfalls</h5>
  <ul>
    <li><strong>Under-medicating</strong> for fear of "hastening death" — the literature consistently shows that adequately-treated dyspnea does not shorten survival.</li>
    <li><strong>Premature withdrawal of analgesia</strong> after extubation when patient appears settled — agitation often returns within 30–60 min as drugs redistribute.</li>
    <li><strong>Family unprepared for terminal secretions</strong> — counsel ahead that the sound is not distressing to the patient.</li>
    <li><strong>Overlooking the option of extubation to comfort</strong> — many families are relieved to see the tube removed even if the patient is sedated; emotional closure matters.</li>
  </ul>
  <div class="pearl"><strong>The bedside script</strong>"We're going to stop the breathing tube and the medications that aren't making him more comfortable. We'll keep the ones that <em>do</em>. He'll breathe on his own as long as he's able. We'll stay right here with you. He may take some breaths that look uncomfortable to you, but we'll treat him for any signs of distress so he stays peaceful. There's no set timeline — sometimes minutes, sometimes hours. Take the time you need."</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>TRALI vs TACO: TRALI is HLA antibody-driven capillary leak (BNP normal, no volume overload, recovers 48–72 h on lung-protective vent); TACO is volume overload (BNP↑, resolves with diuresis).</li>
      <li>Burn/inhalation: upper-airway thermal injury edema progresses 24–48 h (intubate early if signs present); lower-airway ARDS-like develops 24–72 h; CO toxicity (FiO₂ 1.0, HBO if COHb &gt; 25%); CN toxicity (hydroxocobalamin + thiosulfate).</li>
      <li>DAH (diffuse alveolar hemorrhage): hemoptysis only 1/3 of cases; falling Hb, bilateral infiltrates, normal-to-elevated DLCO (intra-alveolar Hb takes up CO); bronchoscopy progressive lavages confirm.</li>
      <li>BPF (bronchopleural fistula): vent preferentially leaks through low-resistance fistula — use PSV (lower leak), minimal VT/RR/PEEP, permit hypercapnia; surgical/bronchoscopic occlusion for refractory leaks.</li>
    </ul>
  </div>
</section>

<!-- =========================== PART V =========================== -->
<div class="part" id="part5"><div class="pno">Part V</div><h2>Advanced concepts</h2><p class="sum">The toolbox that separates fellowship-trained intensivists from non-specialists: how to titrate PEEP physiologically, how to read the chest wall, the mortality math behind driving pressure, and the major rescue therapies.</p></div>

<section class="chap" id="c28">
  <h3><span class="num">28</span>PEEP titration strategies</h3>
  <p class="lead">PEEP is the single most-debated ventilator setting. Five evidence-based strategies exist; they answer the same question (how much positive end-expiratory pressure?) using different inputs. The best one depends on the patient's phenotype and the resources available.</p>

  <h4>28.1 The five strategies</h4>
  <table>
    <caption>PEEP titration strategies — comparison</caption>
    <thead><tr><th>Strategy</th><th>How it works</th><th>Best for</th><th>Evidence</th></tr></thead>
    <tbody>
      <tr><td><strong>FiO₂-based ladder</strong> (ARDSnet)</td><td>Pre-set PEEP/FiO₂ pairs (high or low table). Move right when SpO₂ falls.</td><td>Simple, default; everyone</td><td>Foundation of ARMA, ALVEOLI, LOVS. High-PEEP table benefits moderate-severe (P/F &lt; 200).<sup class="cite"><a href="#r9">9</a></sup></td></tr>
      <tr><td><strong>Decremental titration after recruitment</strong></td><td>Open the lung at PEEP 20–25, then drop in 2-cmH₂O steps q4–5 min; PEEP = level of best compliance + 2.</td><td>Recruitable diffuse ARDS</td><td>Mixed; ART trial (2017) showed harm.<sup class="cite"><a href="#r16">16</a></sup> Use cautiously.</td></tr>
      <tr><td><strong>Best compliance / lowest ΔP</strong></td><td>Hold VT fixed; titrate PEEP ± 2; pick the level that minimizes driving pressure.</td><td>Recruitable lungs; readily-bedside</td><td>Physiologic basis from Amato 2015.<sup class="cite"><a href="#r5">5</a></sup> Easy and practical.</td></tr>
      <tr><td><strong>Esophageal pressure-guided (transpulmonary)</strong></td><td>Set PEEP so end-expiratory P<sub>L</sub> = 0 to +5 cmH₂O.</td><td>Obese, chest-wall stiffness, moderate-severe ARDS</td><td>EPVent-1 positive; EPVent-2 neutral overall, signal in moderate-severe.<sup class="cite"><a href="#r15">15</a></sup></td></tr>
      <tr><td><strong>Electrical impedance tomography (EIT)</strong></td><td>Real-time bedside imaging of regional ventilation. PEEP minimizes the sum of % overdistension + % collapse.</td><td>Refractory ARDS at experienced centers</td><td>Physiologic; outcomes data limited</td></tr>
    </tbody>
  </table>

  <h4>28.2 Decremental PEEP trial — protocol</h4>
  <ol>
    <li>Sedate ± paralyze (need passive ventilation).</li>
    <li>Set VC mode, VT 6 mL/kg PBW, RR 20–25, I:E 1:1, square flow.</li>
    <li>Recruit: PC mode briefly, ΔP 15, PEEP up to 20–25, hold 30–60 s. (Skip recruitment if hemodynamically unstable.)</li>
    <li>Switch back to VC. Set PEEP at 20.</li>
    <li>Every 4–5 min, lower PEEP by 2; record Cstat = VT / (Pplat − PEEP) at each step.</li>
    <li>The PEEP at which Cstat is maximal = "best compliance PEEP." The PEEP just <em>above</em> this (best + 2) is the chosen level — recruits lung with margin.</li>
    <li>Brief re-recruitment, then set the chosen PEEP. Monitor oxygenation and hemodynamics over the next hour.</li>
  </ol>
  <div class="pitfall"><strong>Decremental PEEP in unstable patients</strong>Recruitment maneuvers and high PEEP both drop venous return — can precipitate shock in volume-depleted or vasoplegic patients. Hold pressors / fluid bolus before; stop the maneuver for MAP &lt; 65 or new arrhythmia.</div>

  <h4>28.3 Best driving-pressure approach (Amato-style) — bedside</h4>
  <p>Hold VT constant (e.g., 6 mL/kg PBW). Step PEEP from 5 → 25 in 2-cmH₂O increments q5 min. At each step record Pplat and compute ΔP = Pplat − PEEP. Choose the PEEP at which ΔP is minimum. This works in most ICUs without specialty equipment and fits the Amato mediation finding that ΔP is the strongest mortality-correlate.<sup class="cite"><a href="#r5">5</a></sup></p>

  <h4>28.4 The transpulmonary-pressure approach (EPVent)</h4>
  <p>Place an esophageal balloon catheter (~ 35–40 cm depth, mid-esophagus). Calibrate to spontaneous swings. Compute:</p>
  <div class="eq">$$P_{L,\text{end-exp}} \;=\; P_{plat,\text{end-exp-hold}} - P_{es,\text{end-exp}}$$</div>
  <p>Target P<sub>L,end-exp</sub> 0 to +5 cmH₂O — keeps alveoli open at end-expiration. Useful when there's clinical suspicion that high airway pressure reflects high pleural pressure (chest-wall stiffness from obesity, ascites, abdominal hypertension) rather than true alveolar overdistension.</p>

  <h4>28.4a The stress-index method — bedside PEEP tuning without a balloon</h4>
  <p>The stress index (SI) reads PEEP optimization off the <em>shape</em> of the airway pressure curve during constant-flow VC ventilation. No esophageal balloon required. The pressure curve fits Paw(t) ≈ a × t<sup>SI</sup> + b, where SI is the convexity coefficient.</p>
  <table>
    <caption>Stress index interpretation</caption>
    <thead><tr><th>SI value</th><th>Curve shape</th><th>Physiologic meaning</th><th>Bedside action</th></tr></thead>
    <tbody>
      <tr><td><strong>SI ≈ 1</strong></td><td>Linear (straight line during inspiration)</td><td>Tidal breathing on the linear-compliance segment of the P-V curve — recruitment is balanced, no overdistension</td><td>PEEP is appropriate; leave it</td></tr>
      <tr><td><strong>SI &gt; 1</strong> (e.g., 1.1–1.3)</td><td>Concave-up (curve bends upward as inspiration continues)</td><td>End of tidal breath crosses the upper inflection point — overdistension</td><td>↓ PEEP by 2 cmH₂O or ↓ VT</td></tr>
      <tr><td><strong>SI &lt; 1</strong> (e.g., 0.7–0.9)</td><td>Concave-down (curve bends downward toward plateau)</td><td>Tidal breathing below the lower inflection point — recruitment ongoing throughout the breath</td><td>↑ PEEP by 2 cmH₂O</td></tr>
    </tbody>
  </table>
  <p><strong>Practical setup</strong>: VC mode, constant (square) flow, sedated and passive (no patient effort distorts the curve), VT 6 mL/kg PBW, no end-inspiratory hold. Look at the inspiratory portion of the pressure-time scalar — focus on the segment after the initial resistive break-point. A truly linear ramp is SI = 1; visible upward bend at end-inspiration is SI &gt; 1; visible flattening at end-inspiration is SI &lt; 1.</p>
  <div class="pearl"><strong>The "eyeball" stress index</strong>Modern vents may not display SI numerically, but the inspiratory portion of the pressure curve is right there on the screen. A straight ramp is good. A curve that bends UP (toward the ceiling) at end-inspiration means you've recruited everything and started overstretching — drop PEEP. A curve that flattens (toward the floor) means you're still recruiting on every breath — raise PEEP.</div>

  <h4>28.5 The hemodynamic price of PEEP — always part of the decision</h4>
  <p>Each PEEP step has a hemodynamic cost (see Ch 29): ↑ intrathoracic pressure → ↓ venous return + ↑ RV afterload. Track at every step:</p>
  <ul>
    <li>MAP and pulse pressure variation</li>
    <li>Lactate trend</li>
    <li>SvO₂ if available (drops with reduced cardiac output even before MAP changes)</li>
    <li>Echo stroke-volume response (if PiCCO/Doppler available)</li>
  </ul>
  <p>If oxygenation improves but MAP drops or lactate rises: the lung benefit is overwhelmed by the hemodynamic cost. Lower PEEP and accept lower P/F.</p>

  <div class="note"><strong>The trial that changed PEEP nihilism</strong>The 2017 ART (Alveolar Recruitment for ARDS) trial showed that aggressive recruitment + decremental PEEP titration <em>increased</em> mortality in moderate-severe ARDS — almost certainly from cardiovascular collapse during recruitment.<sup class="cite"><a href="#r16">16</a></sup> Lesson: do not perform high-pressure recruitment maneuvers reflexively; titrate carefully and watch hemodynamics.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Five PEEP titration strategies: (1) FiO₂-based ladder (simple, default), (2) decremental PEEP trial after recruitment (physiologic, ART trial caution), (3) best compliance / lowest ΔP (practical, Amato-based), (4) esophageal pressure-guided (transpulmonary &lt; 25 cmH₂O, for obesity), (5) EIT (real-time imaging, research centers).</li>
      <li>Hemodynamic cost of PEEP: track MAP, lactate, SvO₂ at every step — if oxygenation improves but hemodynamics worsen, the lung benefit is outweighed.</li>
      <li>ART trial (2017) showed aggressive recruitment + decremental PEEP increased mortality — likely hemodynamic instability during maneuvers; recruit cautiously, watch closely, abort for MAP &lt; 65.</li>
      <li>Stress-index visual reading (no calculation needed): linear pressure curve = SI ≈ 1 (good), concave-up = SI &gt; 1 (overdistension, ↓ PEEP), concave-down = SI &lt; 1 (recruitment ongoing, ↑ PEEP).</li>
    </ul>
  </div>
</section>

<section class="chap" id="c29">
  <h3><span class="num">29</span>Esophageal manometry &amp; transpulmonary pressure</h3>
  <p>The pleural pressure (P_pl) we cannot measure directly is approximated by esophageal pressure (P_es) measured with an esophageal balloon. The clinically useful quantity is <strong>transpulmonary pressure</strong>:</p>
  <div class="eq">$$P_L \;=\; P_{alv} - P_{pl} \;\approx\; P_{aw} - P_{es}$$</div>
  <ul>
    <li><strong>P_L,end-exp</strong> = end-expiratory P_aw (PEEP) − P_es,end-exp. <em>Target 0 to +5 cmH₂O</em>; negative values imply alveolar collapse → raise PEEP.</li>
    <li><strong>P_L,end-insp</strong> = Pplat − P_es,end-insp. <em>Keep &lt; 25 cmH₂O</em>; higher implies overdistension → lower VT or PEEP.</li>
  </ul>
  <p>Highest yield in <strong>obesity, pregnancy, abdominal hypertension, severe chest-wall pathology</strong>, where airway pressures alone overestimate lung stress.</p>

  <h4>29.3 Lung stress &amp; strain — the Gattinoni framework</h4>
  <p>ΔP and mechanical power are surrogates. The actual mechanical injury currency is lung <strong>stress</strong> (the pressure across the alveolar wall) and <strong>strain</strong> (the relative deformation of the lung from its resting size).<sup class="cite"><a href="#r34">34</a></sup></p>
  <div class="eq">$$\text{Stress} \;=\; P_L \;=\; P_{alv} - P_{pl} \;\approx\; P_{aw} - P_{es}$$</div>
  <div class="eq">$$\text{Strain} \;=\; \frac{\Delta V}{\text{FRC}} \;=\; \frac{V_T + V_{\text{recruited}}}{\text{FRC}}$$</div>
  <ul>
    <li><strong>Stress threshold for injury</strong>: P<sub>L</sub> &gt; 25 cmH₂O. Above this, alveolar wall stretch exceeds the breaking strength of the extracellular matrix.</li>
    <li><strong>Strain threshold for injury</strong>: total strain &gt; 1.5–2.0 (i.e., the lung inflates to 1.5–2× its FRC volume during a tidal breath). Strain &gt; 2 reliably produces VILI in animal models.</li>
    <li><strong>The relationship</strong>: stress and strain are linked by lung-specific elastance (E<sub>L,specific</sub> ≈ 13.5 cmH₂O in humans). Stress = E<sub>L,specific</sub> × strain. So strain of 2 corresponds to stress of ~ 27 — right at the injury threshold.</li>
  </ul>
  <p><strong>Why this beats ΔP alone</strong>: ΔP is the airway-pressure surrogate of stress, but it doesn't account for chest-wall stiffness. An obese ARDS patient with airway ΔP 18 may have <em>lung</em> ΔP (transpulmonary) of only 10 — the chest wall is doing most of the resisting. ΔP-driven settings would underventilate this patient. Esophageal manometry measures the lung-only fraction directly.</p>
  <table>
    <caption>Stress &amp; strain at the bedside — quick estimation</caption>
    <thead><tr><th>Quantity</th><th>How to estimate</th><th>Target</th></tr></thead>
    <tbody>
      <tr><td>Stress (lung only)</td><td>Pplat − P<sub>es,end-insp</sub></td><td>&lt; 25 cmH₂O</td></tr>
      <tr><td>Tidal strain</td><td>VT / (predicted FRC = ~ 30 mL/kg PBW)</td><td>&lt; 1.5</td></tr>
      <tr><td>Worked example</td><td>VT 400 mL, PBW 60 kg → predicted FRC ~ 1800 mL → strain = 0.22 (safe)</td><td>—</td></tr>
      <tr><td>ARDS "baby lung" caveat</td><td>True FRC may be 25–50% of predicted in severe ARDS — actual strain is 2–4× the calculated value</td><td>Use CT or imaging if uncertain</td></tr>
    </tbody>
  </table>
  <div class="phys"><strong>Why ARDS lung is "small," not "stiff"</strong>The Gattinoni insight: in moderate-severe ARDS, only ~ 30% of alveoli are open and participate in tidal ventilation — the "baby lung." A 6 mL/kg PBW tidal volume delivered to a 30%-open lung is a <em>relative</em> volume of 20 mL/kg of open lung — strain ≈ 0.7 even at low VT. This is why some ARDS patients still develop VILI on "lung-protective" settings: the open lung is a small target.</div>

  <h4>29.4 Cardiopulmonary interactions of mechanical ventilation</h4>
  <p>Positive-pressure ventilation does not just oxygenate — it changes preload, afterload, and the transmural pressures the heart sees. Understanding this is what separates the pulmonologist from the critical-care physician at the bedside.</p>
  <div class="figure">
    <img src="https://i.postimg.cc/jjtrFX5x/14-cardiopulmonary-interactions.png" alt="Cardiopulmonary interactions of mechanical ventilation" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 9.</b> Cardiopulmonary interactions of positive-pressure ventilation. Increased intrathoracic pressure has predictable effects on each chamber's filling and ejection — exploited therapeutically in cardiogenic edema, problematic in hypovolemia and RV failure.</div>
  </div>
  <h5>Practical implications</h5>
  <ul>
    <li><strong>Post-intubation hypotension</strong> — almost always caused by sedation + loss of sympathetic tone + ↓ preload from positive pressure. Anticipate; have IVF ready, push-dose pressors at the bedside.</li>
    <li><strong>Cardiogenic pulmonary edema</strong> — NIV/positive pressure works partly by oxygenating, but mostly by unloading the LV (↓ transmural pressure = ↓ afterload).</li>
    <li><strong>RV failure / pulmonary hypertension</strong> — high PEEP, high V<sub>T</sub>, hypoxia, hypercapnia, and acidosis all raise pulmonary vascular resistance (PVR). Aim for low V<sub>T</sub>, normoxia, gentle ventilation; consider inhaled pulmonary vasodilators (nitric oxide [NO], iloprost, epoprostenol) as bridge.</li>
    <li><strong>PEEP titration in shock</strong> — every PEEP step has a hemodynamic price. Watch MAP and lactate; titrate slowly.</li>
    <li><strong>Reverse Trendelenburg</strong> in obese / abdominal-hypertension patients improves both compliance and hemodynamics.</li>
    <li><strong>Auto-PEEP</strong> obstructs venous return; abrupt hypotension on the vent in COPD/asthma often = auto-PEEP. Disconnect the circuit and let the chest empty.</li>
  </ul>
  <div class="phys"><strong>The single equation worth remembering</strong>LV transmural pressure = LV cavity pressure − pleural pressure. When pleural pressure rises (positive-pressure inspiration, or tightening Pplat), LV transmural pressure falls — the heart "feels" less afterload. Same in reverse: a large negative inspiratory effort raises transmural pressure (afterload) and can precipitate flash edema in the failing LV.</div>

  <h4>29.5 The Guyton view — venous return × Frank-Starling, and how the ventilator moves both curves</h4>
  <p>Arthur Guyton's insight (1955) was that the cardiac output a patient generates is the intersection of two curves that share the same axes: the <strong>venous-return curve</strong> (cardiac output as a function of right atrial pressure, P<sub>RA</sub>) and the <strong>Frank-Starling curve</strong> (cardiac output as a function of preload). Mechanical ventilation moves both curves — and seeing this on one figure clarifies almost every hemodynamic question in critical care.<sup class="cite"><a href="#r25">25</a></sup></p>
  <div class="figure">
    <img src="https://i.postimg.cc/MGq8FDTZ/15-guyton-diagram.png" alt="Guyton diagram — venous return and cardiac function curves" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 9b.</b> Guyton's two-curve model. Cardiac output sits where the venous-return curve and the Frank-Starling curve cross. <em>Mechanical ventilation moves both curves</em>: ↑ intrathoracic pressure compresses the great veins → drops the plateau of the venous-return curve (less venous return at any P<sub>RA</sub>); high lung volume / hyperinflation also raises pulmonary vascular resistance and shifts the Frank-Starling curve right (the RV needs more preload to pump the same output). The new operating point sits at lower CO. After Kenny's integration of the Guyton and Campbell frameworks.<sup class="cite"><a href="#r25">25</a></sup></div>
  </div>
  <ul>
    <li><strong>Mean systemic filling pressure (MSFP)</strong> — the x-intercept of the venous-return curve. This is the upstream "head" pressure driving blood back to the right heart, set by total blood volume and venous tone. Volume-loading or vasopressors raise MSFP and shift the venous-return curve up; vasodilation, sedation, and bleeding drop it.</li>
    <li><strong>Resistance to venous return (R<sub>VR</sub>)</strong> — the slope. ↑ R<sub>VR</sub> (high PEEP, hyperinflation, abdominal compartment syndrome) lowers cardiac output at every P<sub>RA</sub>.</li>
    <li><strong>Frank-Starling reserve</strong> — a patient on the steep portion is preload-responsive (will benefit from a fluid bolus); a patient on the flat plateau is not (and may decompensate).</li>
    <li><strong>The mechanical ventilator's hemodynamic move</strong> — every PEEP increase (a) drops the venous-return plateau via raised intrathoracic pressure and (b) may shift Frank-Starling right via increased RV afterload. Track MAP, lactate, and (if available) Doppler/echo stroke-volume response with each step.</li>
  </ul>
  <div class="phys"><strong>Reading the diagram clinically</strong>If the patient is hypotensive after PEEP up-titration: ask whether the venous-return curve dropped (volume / pressors), whether the Frank-Starling curve shifted right (RV strain — echo, troponin), or both. The intervention follows the diagnosis: more volume / vasopressor, lower PEEP, recruit only what helps oxygenation, treat the RV.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Transpulmonary pressure (P_L) = P_alveolar − P_pleural ≈ P_airway − P_esophageal; target P_L,end-exp 0 to +5 cmH₂O (alveoli open), P_L,end-insp &lt; 25 cmH₂O (not overdistended).</li>
      <li>Lung stress (P_L) and strain (ΔV/FRC) are the injury currency; stress &gt; 25 cmH₂O and strain &gt; 1.5–2.0 cross thresholds for VILI — esophageal manometry reveals when high airway pressure = high pleural pressure (chest wall), not lung injury.</li>
      <li>Cardiopulmonary interactions: ↑ intrathoracic pressure ↓ venous return + ↑ RV afterload; ↑ pleural pressure ↓ LV transmural pressure (afterload); every PEEP step has hemodynamic cost.</li>
      <li>Guyton curves: ↑ intrathoracic pressure drops venous-return plateau AND may shift Frank-Starling right via RV strain — track both; low-output state post-PEEP = volume, pressors, or lower PEEP.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c30">
  <h3><span class="num">30</span>Driving pressure &amp; mechanical power</h3>
  <p class="lead">Two single numbers concentrate most of what's known about ventilator-induced lung injury into bedside-actionable thresholds: <strong>driving pressure</strong> (ΔP) and <strong>mechanical power</strong> (MP). Both are computed from quantities already on the screen. Both are independent mortality predictors. Both should be checked at every rounds.</p>

  <h4>30.1 Driving pressure (ΔP)</h4>
  <div class="eq">$$\Delta P \;=\; P_{plat} - \text{PEEP} \;=\; \frac{V_T}{C_{stat}}$$</div>
  <p>Conceptually: ΔP is the cyclic stress applied to the lung above PEEP each breath. It normalizes tidal volume to the lung that's actually open (the "baby lung" in ARDS) — which is why ΔP captures injury better than VT alone.</p>
  <p><strong>Amato's 2015 mediation analysis</strong> of &gt; 3500 ARDSnet patients showed that ΔP was the variable most strongly correlated with mortality — and that the protective effect of low VT and high PEEP was mediated almost entirely through their effect on ΔP.<sup class="cite"><a href="#r5">5</a></sup> Hazard ratio: each additional 7 cmH₂O of ΔP increased mortality by ~40%.</p>
  <p><strong>Targets</strong>: ΔP &lt; 15 cmH₂O for ARDS; ideally &lt; 13. If ΔP is high despite VT 6 mL/kg PBW, the lung is too stiff and you need to find a way to either increase compliance (PEEP titration to recruit more lung) or reduce VT further (4 mL/kg if needed). Mortality climbs sharply above 18.</p>
  <div class="phys"><strong>The "compliance-normalized" insight</strong>Two ARDS patients with identical 6 mL/kg PBW VT can have wildly different ΔP — one with Cstat 30 (ΔP = 13) doing fine, another with Cstat 15 (ΔP = 26) on the edge. The vent settings look identical; only the ΔP reveals the difference.</div>

  <h4>30.2 Mechanical power (MP)</h4>
  <p>ΔP captures stress per breath; mechanical power captures stress integrated over time — energy delivered to the lung per minute. It accounts for the four levers that all matter: VT, ΔP, RR, and peak flow.</p>
  <p><strong>Gattinoni's simplified formula</strong>:</p>
  <div class="eq">$$\text{MP (J/min)} \;=\; 0.098 \times \text{RR} \times V_T \times \left(P_{IP} - \tfrac{1}{2}\Delta P\right)$$</div>
  <p>Where: 0.098 is the conversion constant (mL × cmH₂O → J); RR is respiratory rate (breaths/min); VT is tidal volume in liters; PIP is peak inspiratory pressure; ΔP = Pplat − PEEP.</p>
  <p><strong>Worked example</strong>: ARDS patient on VC: VT 0.4 L, RR 24, PIP 35, Pplat 28, PEEP 12. ΔP = 28 − 12 = 16. MP = 0.098 × 24 × 0.4 × (35 − 8) = 0.098 × 24 × 0.4 × 27 = <strong>25 J/min</strong>. This is well above the threshold associated with mortality. To lower it: drop RR (every −1 RR = ~ −1 J/min), drop VT, drop ΔP via PEEP optimization, drop peak flow.</p>
  <p><strong>Threshold</strong>: MP &gt; 17 J/min has been associated with increased mortality in observational data.<sup class="cite"><a href="#r17">17</a></sup> Some experts use &gt; 12 J/min as a more conservative target.</p>

  <h4>30.3 The four levers to reduce mechanical power (in order of impact)</h4>
  <ol>
    <li><strong>Respiratory rate</strong> — biggest leverage; MP is linear with RR. Drop from 28 → 22 = ~20% MP reduction.</li>
    <li><strong>Tidal volume</strong> — linear with VT. 6 → 5 mL/kg = ~17% MP reduction.</li>
    <li><strong>Driving pressure</strong> — directly proportional. Address via PEEP recruitment or VT reduction.</li>
    <li><strong>Peak inspiratory flow / PIP</strong> — affects the resistive component. Switch to decelerating flow waveform; reduce peak flow if hemodynamics allow.</li>
  </ol>
  <div class="pearl"><strong>The single bedside check</strong>If you don't know the patient's ΔP and MP, you don't know how protective the vent is. Both should be on every flowsheet for vented ICU patients, alongside Pplat, RR, FiO₂, and PEEP. Track trends — a slowly rising ΔP over a shift is the warning sign of fibroproliferative ARDS or worsening compliance.</div>

  <h4>30.4 The "lung-protective hierarchy" — what to optimize when</h4>
  <p>When all targets cannot be met simultaneously, prioritize:</p>
  <ol>
    <li><strong>Pplat ≤ 30</strong> (some say 28) — non-negotiable barotrauma threshold</li>
    <li><strong>ΔP ≤ 15</strong> — strongest mortality association</li>
    <li><strong>VT 4–6 mL/kg PBW</strong> — ARMA foundation</li>
    <li><strong>MP &lt; 17 J/min</strong> — emerging energy-based metric</li>
    <li><strong>Permissive hypercapnia</strong> (pH ≥ 7.20) acceptable to achieve the above</li>
  </ol>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Driving pressure (ΔP = Pplat − PEEP): the cyclic stress applied to the open lung; each additional 7 cmH₂O correlates with ~40% ↑ mortality (Amato 2015); target &lt; 15, ideally &lt; 13.</li>
      <li>Mechanical power (MP = 0.098 × RR × VT × [PIP − ½ΔP] in J/min): integrates stress over time; &gt; 17 J/min associated with mortality; reduces via ↓RR (most impactful), ↓VT, ↓ΔP, ↓peak flow.</li>
      <li>Compliance-normalized view: two patients with identical 6 mL/kg VT can have ΔP 13 vs 26 based on Cstat alone — only ΔP reveals which patient is protected and which is on the edge.</li>
      <li>Lung-protective hierarchy: Pplat ≤ 30 (non-negotiable), ΔP ≤ 15 (strongest mortality association), VT 4–6 mL/kg (ARMA foundation), MP &lt; 17 J/min (emerging), permit pH ≥ 7.20 to achieve the above.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c31">
  <h3><span class="num">31</span>Recruitment maneuvers</h3>
  <p class="lead">A recruitment maneuver (RM) is a brief, controlled application of high airway pressure intended to open collapsed alveoli. Three techniques are described, and the post-ART era has narrowed their indications considerably.</p>

  <h4>31.1 Three techniques</h4>
  <table>
    <caption>Recruitment maneuver techniques</caption>
    <thead><tr><th>Technique</th><th>How</th><th>Pros</th><th>Cons</th></tr></thead>
    <tbody>
      <tr><td><strong>Sustained inflation (SI)</strong></td><td>CPAP 30–40 cmH₂O × 30–40 s</td><td>Fast, simple</td><td>Hemodynamic instability common; largely abandoned</td></tr>
      <tr><td><strong>Stepwise PC ramp</strong></td><td>PC mode, ΔP 15, PEEP increased 2–5 cmH₂O q2 min to peak Pplat 40, then decrement</td><td>Slower hemodynamic challenge; integrates with decremental PEEP titration</td><td>Long; staff time; ART trial signal of harm</td></tr>
      <tr><td><strong>Cycling sigh breaths</strong></td><td>Periodic deep breaths (1.5–2× VT) every 50–100 breaths</td><td>Less hemodynamic disturbance; physiologic</td><td>Limited outcomes data</td></tr>
    </tbody>
  </table>

  <h4>31.2 Indications and contraindications</h4>
  <p><strong>Reasonable indications</strong> (use cautiously, after ART trial):</p>
  <ul>
    <li>Refractory hypoxemia in moderate-severe ARDS where prone is unavailable or contraindicated</li>
    <li>Atelectasis post-suctioning or after disconnect (single sustained inflation 30 × 30 s)</li>
    <li>Pre-PEEP-titration to define the upper limit (decremental titration)</li>
  </ul>
  <p><strong>Contraindications / abort criteria</strong>:</p>
  <ul>
    <li>Hemodynamic instability: SBP &lt; 90 or norepinephrine &gt; 0.3 mcg/kg/min</li>
    <li>Pneumothorax or bronchopleural fistula (will worsen leak)</li>
    <li>Severe RV dysfunction</li>
    <li>Raised ICP</li>
    <li>Significant air leak at baseline</li>
    <li>Abort for: MAP drop &gt; 20 mmHg, SpO₂ &lt; 88%, new arrhythmia, hemoptysis, subcutaneous emphysema</li>
  </ul>

  <h4>31.3 The ART trial caution</h4>
  <p>The Alveolar Recruitment for ARDS Trial (ART, 2017) randomized &gt; 1000 patients with moderate-severe ARDS to aggressive recruitment + decremental PEEP vs ARDSnet low-PEEP. Mortality was <strong>higher</strong> in the recruitment group (55% vs 49%, p = 0.041) — driven primarily by hemodynamic instability during the recruitment maneuvers.<sup class="cite"><a href="#r16">16</a></sup> Lesson: recruitment is not free; the hemodynamic price can outweigh the oxygenation gain. Reserve for select patients, monitor closely, and abort early.</p>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Recruitment maneuvers: sustained inflation (CPAP 30–40 × 30 s, fast but hemodynamically risky), stepwise PC ramp, or cycling sighs (physiologic, less disturbance).</li>
      <li>Reasonable indications (post-ART caution): refractory hypoxemia when prone unavailable, post-suctioning atelectasis, pre-PEEP-titration definition of upper limit.</li>
      <li>Contraindications: SBP &lt; 90, on high-dose norepi (&gt; 0.3 µg/kg/min), PTX/BPF, severe RV dysfunction, raised ICP, significant air leak — abort for MAP drop &gt; 20, SpO₂ &lt; 88%, arrhythmia, hemoptysis.</li>
      <li>ART trial showed aggressive recruitment + decremental PEEP increased mortality from hemodynamic instability — the lung benefit was outweighed.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c32">
  <h3><span class="num">32</span>Prone positioning</h3>
  <p class="lead">Prone positioning is the single intervention with the largest mortality benefit in moderate-severe ARDS — larger than NMB, larger than any pharmacologic adjunct, and complementary to lung-protective ventilation. Yet it remains underused — at least 30% of eligible patients never get proned.</p>

  <h4>32.1 The physiologic mechanisms</h4>
  <ul>
    <li><strong>Improved V/Q matching</strong>: in supine ARDS, ventilation is preferentially distributed to ventral (anterior) lung, but perfusion goes to dorsal (gravity-dependent) lung — V/Q mismatch. Prone reverses this distribution: more uniform ventilation, perfusion still goes to dependent (now anterior) regions, V/Q improves.</li>
    <li><strong>Recruitment of dorsal lung</strong>: dorsal regions in supine ARDS are flooded/atelectatic. Prone removes the gravitational compression and recruits these regions.</li>
    <li><strong>Mechanical homogenization</strong>: distributes stress more evenly across the lung, reducing the focal overdistension at the boundary between aerated and atelectatic regions.</li>
    <li><strong>Improved RV function</strong>: dorsal lung recruitment lowers PVR, reducing RV afterload (often the proximate cause of death in severe ARDS).</li>
    <li><strong>Reduced ventilator-induced lung injury</strong>: more homogeneous strain reduces VILI.</li>
  </ul>

  <h4>32.2 PROSEVA — the trial that defined modern practice</h4>
  <p>PROSEVA randomized 466 patients with severe ARDS (P/F &lt; 150, FiO₂ ≥ 0.6, PEEP ≥ 5) to prone ≥ 16 h/day × ≥ 4 days vs supine. 28-day mortality: 16% prone vs 33% supine (HR 0.39, p &lt; 0.001) — among the largest treatment effects ever demonstrated for an ICU intervention.<sup class="cite"><a href="#r10">10</a></sup></p>

  <h4>32.3 Pre-prone checklist</h4>
  <ol>
    <li><strong>Secure airway</strong>: confirm ETT depth on CXR; tape securely.</li>
    <li><strong>Secure lines</strong>: central line, arterial line, NG/OG. Hold tube feeds 1 h prior; aspirate stomach.</li>
    <li><strong>Eye care</strong>: lubricant + tape closed; no contact lenses.</li>
    <li><strong>Padding</strong>: forehead, chin, shoulders, elbows, hips, knees, dorsal feet. Female patients: protect breasts; male: protect genitals.</li>
    <li><strong>Sedation deep</strong> (RASS −5) and consider NMB if dyssynchrony.</li>
    <li><strong>5-person team minimum</strong>: head/airway, two lateral, one logistics, one documentation/monitoring.</li>
    <li><strong>Pre-suction</strong> the airway. Pre-oxygenate to SpO₂ ≥ 95% if possible.</li>
    <li><strong>Plan the supinate-emergency</strong>: which person leads if arrest or extubation in prone?</li>
  </ol>

  <h4>32.4 The maneuver</h4>
  <p>The "sheet roll" technique: place rolled sheet on each side of the patient. Coordinate count: lift, slide laterally, then 180° rotation. Reposition arms in "swimmer's pose" (one up, one down, alternated q2h). HOB elevated 10–25° (reverse Trendelenburg). Reposition head q2h to prevent pressure injury.</p>

  <h4>32.5 Vent adjustments after proning</h4>
  <ul>
    <li><strong>First 30 min</strong>: SpO₂ may transiently fall before improving — don't panic.</li>
    <li><strong>1–2 h</strong>: Pplat usually decreases (improved compliance from recruited lung) — opportunity to drop PEEP 2–4 cmH₂O if oxygenation has improved.</li>
    <li><strong>Re-check</strong> Pplat, ΔP, P/F, hemodynamics at 30 min, 1 h, and 4 h after each turn.</li>
    <li><strong>Maintain</strong> ≥ 16 h/day in prone; supinate AM for procedures, lines, CT imaging.</li>
  </ul>

  <h4>32.6 Stopping criteria</h4>
  <ul>
    <li><strong>Success</strong>: P/F &gt; 150 supine on PEEP ≤ 10 and FiO₂ ≤ 0.6, sustained ≥ 4 h.</li>
    <li><strong>Non-response</strong>: no improvement after 4 sessions (typically 4 days).</li>
    <li><strong>Life-threatening complication</strong>: unplanned extubation, cardiac arrest, vascular access loss, severe hemodynamic instability that does not recover.</li>
  </ul>

  <h4>32.7 Awake proning</h4>
  <p>Proning of awake, non-intubated, hypoxemic patients gained widespread use in the COVID era. Modest evidence that it delays/avoids intubation in cooperative patients with isolated hypoxemic respiratory failure. Practical: have patients prone for 1–2 h cycles ≥ 8 h/day; effective in ~50% who can tolerate it. Less effective if work of breathing is high.</p>

  <h4>32.8 Common complications</h4>
  <ul>
    <li>Pressure injury (face, chest, knees) — mitigated by padding and head repositioning</li>
    <li>Brachial plexus injury — careful arm positioning ("swimmer's pose")</li>
    <li>Endotracheal tube migration / unplanned extubation — re-secure, check depth pre/post</li>
    <li>Vascular line dislodgement — secure at multiple points</li>
    <li>Facial edema — usually transient; subsides hours after returning supine</li>
    <li>Conjunctival injury / corneal abrasions — taped closure + lubricant</li>
  </ul>
  <div class="pearl"><strong>The "16-hour failure" — a misnomer</strong>If a patient fails to improve in the first prone session, don't abandon — the V/Q matching benefit may take 24–72 h to manifest. PROSEVA used 17 ± 3 h × 4–7 days; many responders are slow.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Prone positioning in moderate-severe ARDS (P/F &lt; 150): PROSEVA showed 28-day mortality 16% prone vs 33% supine (HR 0.39, p &lt; 0.001) — one of the largest treatment effects ever demonstrated.</li>
      <li>Mechanisms: improved V/Q matching (ventilation anterior, perfusion now to anterior too), recruitment of dorsal lung, mechanical homogenization (less focal overdistension), improved RV function (↓ PVR).</li>
      <li>Pre-proning: secure ETT &amp; lines, eye protection, padding (forehead, chin, shoulders, elbows, hips, knees, dorsal feet), deep sedation (RASS −5), 5-person team, pre-suction.</li>
      <li>Stopping: P/F &gt; 150 supine on PEEP ≤ 10 &amp; FiO₂ ≤ 0.6 (≥ 4 h), or no response after 4 sessions, or life-threatening complication; awake proning in cooperative patients delays/avoids intubation ~50%.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c33">
  <h3><span class="num">33</span>NMB and ECMO</h3>
  <p class="lead">Two adjunct therapies that share the same indication — refractory ARDS — and the same risk-benefit equation: meaningful gain when used at the right severity and timing, harm when overused or delayed.</p>

  <h4>33.1 Neuromuscular blockade in ARDS</h4>
  <p><strong>Mechanism of benefit</strong>: eliminates patient-vent dyssynchrony (especially double-triggering and reverse triggering); ensures lung-protective tidal volumes; reduces oxygen consumption (paralysis ↓ VO₂ by 10–15%); may reduce P-SILI.</p>
  <p><strong>The trial trajectory</strong>:</p>
  <ul>
    <li><strong>ACURASYS (2010)</strong>: 340 severe ARDS patients (P/F &lt; 150). Cisatracurium 15-mg bolus + 37.5 mg/h × 48 h vs sedation alone. 90-day mortality 32% vs 41% (HR 0.68, p = 0.04). Established early NMB in severe ARDS.<sup class="cite"><a href="#r18">18</a></sup></li>
    <li><strong>ROSE (2019)</strong>: 1006 moderate-severe ARDS patients. Continuous NMB × 48 h with deep sedation vs lighter sedation without routine NMB. <em>No mortality benefit</em>. Stopped early for futility. Showed cardiac events more common in the NMB group.<sup class="cite"><a href="#r11">11</a></sup></li>
  </ul>
  <p><strong>Current synthesis</strong>: NMB is <em>not routine</em>. Reserve for:</p>
  <ul>
    <li>Refractory dyssynchrony despite optimized sedation</li>
    <li>Persistent driving pressure &gt; 15 despite VT/PEEP optimization</li>
    <li>Severe ARDS while establishing prone/ECMO</li>
    <li>Ventilator-induced lung injury concerns from large patient effort</li>
  </ul>

  <h4>33.2 NMB practical use (see also Ch 34)</h4>
  <ul>
    <li><strong>Cisatracurium</strong> first-line: 15-mg bolus + 37.5 mg/h, max 48–72 h. Hofmann elimination (organ-independent).</li>
    <li><strong>Daily TOF</strong> at orbicularis oculi or adductor pollicis; target 1–2/4 twitches.</li>
    <li><strong>Always with</strong> deep sedation (RASS −5; verify no awareness), eye care, DVT prophylaxis, daily reassessment to discontinue.</li>
    <li><strong>Avoid concurrent steroids</strong> if possible — risk of ICU-acquired weakness rises sharply.</li>
  </ul>

  <h4>33.3 VV-ECMO — when to refer</h4>
  <p><strong>EOLIA criteria</strong> (2018):<sup class="cite"><a href="#r13">13</a></sup></p>
  <ul>
    <li>P/F &lt; 50 mmHg for &gt; 3 h, OR</li>
    <li>P/F &lt; 80 mmHg for &gt; 6 h, OR</li>
    <li>pH &lt; 7.25 with PaCO₂ ≥ 60 mmHg for &gt; 6 h</li>
    <li>Despite optimized vent (RR 35, Pplat ≤ 32, PEEP ≥ 10, NMB, prone trial)</li>
    <li>Reversible cause; &lt; 7 days of high-pressure ventilation; no major contraindications</li>
  </ul>
  <p><strong>Trial result</strong>: EOLIA was statistically neutral (frequentist, p = 0.09) but stopped early for crossover. Bayesian re-analysis (2018) suggested 96% posterior probability of mortality benefit. Current consensus: refer early when criteria approached.</p>

  <h4>33.4 ECMO physiology and the "ultra-protective vent"</h4>
  <p>VV-ECMO oxygenates and removes CO₂ extrapulmonarily — the lung can "rest." Settings during ECMO:</p>
  <table>
    <caption>Typical vent settings on VV-ECMO</caption>
    <thead><tr><th>Parameter</th><th>Setting</th></tr></thead>
    <tbody>
      <tr><td>Mode</td><td>PC-A/C or VC-A/C with deep sedation ± NMB</td></tr>
      <tr><td>VT</td><td><strong>3–4 mL/kg PBW</strong> (ultra-protective)</td></tr>
      <tr><td>RR</td><td>4–10 (CO₂ removal is via the membrane)</td></tr>
      <tr><td>PEEP</td><td>10–15 (maintain recruitment)</td></tr>
      <tr><td>FiO₂</td><td>0.30–0.50 (oxygenation is via the membrane)</td></tr>
      <tr><td>Pplat target</td><td>&lt; 25</td></tr>
      <tr><td>ΔP target</td><td>&lt; 12</td></tr>
    </tbody>
  </table>
  <p>Most patients spend 5–14 days on ECMO. Liberation: gradually reduce ECMO sweep gas while increasing native vent settings. Decannulation when patient tolerates near-normal vent settings off ECMO support for 4–6 hours.</p>

  <h4>33.5 ECMO contraindications</h4>
  <ul>
    <li><strong>Absolute</strong>: irreversible underlying lung disease without transplant candidacy, severe brain injury (anoxic, hemorrhagic), advanced metastatic malignancy, multi-organ failure with poor prognosis</li>
    <li><strong>Relative</strong>: age &gt; 70, BMI &gt; 50 (institution-dependent), high-pressure ventilation &gt; 7 days (worse outcomes), uncontrolled bleeding, immunocompromise</li>
    <li><strong>Always discuss</strong> with the family pre-cannulation — goals of care, expected duration, complication risks, decannulation timing</li>
  </ul>

  <h4>33.6 Major complications of ECMO</h4>
  <ul>
    <li><strong>Bleeding</strong> (~30%): GI, intracranial, surgical sites. Anticoagulation balance is delicate.</li>
    <li><strong>Thrombosis</strong>: circuit clotting, line thrombosis, stroke (5–10%).</li>
    <li><strong>Cannulation injury</strong>: vascular damage, malposition.</li>
    <li><strong>Hemolysis</strong>: from circuit; monitor LDH, free Hb.</li>
    <li><strong>Heparin-induced thrombocytopenia</strong>: switch to bivalirudin if HIT confirmed.</li>
    <li><strong>Differential hypoxia ("North-South syndrome")</strong> — primarily VA-ECMO; the VV-ECMO version is less common.</li>
    <li><strong>Right-heart strain</strong> from cannula impingement on the IVC/RA.</li>
  </ul>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>NMB in ARDS: ACURASYS (2010) showed benefit (cisatracurium 15 mg bolus + 37.5 mg/h × 48 h, 90-day mortality 32% vs 41%); ROSE (2019) showed no routine benefit, stopped for futility.</li>
      <li>Current use: NMB is NOT routine — reserve for refractory dyssynchrony, persistent ΔP &gt; 15, severe ARDS on prone/ECMO, P-SILI concerns; always with deep sedation (RASS −5), TOF monitoring, eye care, DVT prophylaxis.</li>
      <li>VV-ECMO criteria: P/F &lt; 50 for &gt; 3 h, OR &lt; 80 for &gt; 6 h, OR pH &lt; 7.25 with PaCO₂ ≥ 60 for &gt; 6 h, despite optimized vent; reversible cause, &lt; 7 days of high-pressure vent.</li>
      <li>Settings on ECMO: ultra-protective vent (VT 3–4 mL/kg PBW, RR 4–10, PEEP 10–15, FiO₂ 0.30–0.50) — lung rests while oxygenation/CO₂ removal are via circuit.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c34">
  <h3><span class="num">34</span>Sedation, analgesia &amp; neuromuscular blockade — drug reference</h3>
  <p class="lead">The wrong sedation strategy doubles ventilator days, triples delirium, and worsens long-term cognitive outcomes. The right one — analgesia first, lightest sedation that achieves the goal, daily interruption — is one of the highest-leverage things you can do for a vented patient. Drug doses and titration are second to <em>which patient gets what</em>.</p>

  <h4>34.1 The ICU sedation philosophy — "analgosedation" + lightest possible</h4>
  <ul>
    <li><strong>Analgesia first</strong>: most ICU agitation is pain. Treat pain (fentanyl bolus / drip) before reaching for sedation.</li>
    <li><strong>Target light sedation</strong> (RASS 0 to −2) unless specific indication for deeper. The ABC trial (Awakening + Breathing Coordination) and the SPICE-III trial confirmed: lighter is better for outcomes.<sup class="cite"><a href="#r21">21</a></sup></li>
    <li><strong>Daily sedation interruption (SAT)</strong>: pause sedation each morning. If the patient wakes up calmly → SBT. If agitated → restart at 50% prior dose.</li>
    <li><strong>Avoid benzodiazepines</strong> as routine sedation — strong association with delirium and prolonged ventilation. Use propofol or dexmedetomidine first-line.</li>
    <li><strong>Treat delirium nonpharmacologically first</strong>: orient, mobilize, reduce noise, restore sleep-wake cycle. Antipsychotics have weak evidence; quetiapine 25–100 mg at night is reasonable for hyperactive delirium.</li>
  </ul>

  <h4>34.2 Sedation goals and monitoring</h4>
  <table>
    <caption>RASS (Richmond Agitation–Sedation Scale)</caption>
    <thead><tr><th>Score</th><th>Term</th><th>Description</th></tr></thead>
    <tbody>
      <tr><td>+4</td><td>Combative</td><td>Overtly combative, danger to staff</td></tr>
      <tr><td>+3</td><td>Very agitated</td><td>Pulls at tubes/lines, aggressive</td></tr>
      <tr><td>+2</td><td>Agitated</td><td>Frequent non-purposeful movement</td></tr>
      <tr><td>+1</td><td>Restless</td><td>Anxious, movements not aggressive</td></tr>
      <tr><td>0</td><td>Alert and calm</td><td><strong>Goal for most patients</strong></td></tr>
      <tr><td>−1</td><td>Drowsy</td><td>Awakens to voice (eye-opening &gt; 10 s)</td></tr>
      <tr><td>−2</td><td>Light sedation</td><td>Briefly awakens to voice (eye-opening &lt; 10 s) — <strong>typical light sedation goal</strong></td></tr>
      <tr><td>−3</td><td>Moderate sedation</td><td>Movement to voice but no eye contact</td></tr>
      <tr><td>−4</td><td>Deep sedation</td><td>Movement to physical stimulation only</td></tr>
      <tr><td>−5</td><td>Unarousable</td><td>No response — <strong>only for refractory ARDS, status epilepticus, severe ICP</strong></td></tr>
    </tbody>
  </table>
  <p><strong>Pain assessment</strong>: Critical-Care Pain Observation Tool (CPOT) or Behavioral Pain Scale (BPS) for the unable-to-self-report. Score &gt; 2 (CPOT) or &gt; 5 (BPS) = uncontrolled pain.</p>
  <p><strong>Delirium screen</strong>: CAM-ICU once per shift. Positive = ↑ mortality, ↑ vent days, ↑ long-term cognitive impairment.</p>

  <h4>34.3 Sedative agents — comparison</h4>
  <table>
    <caption>Continuous-infusion sedatives</caption>
    <thead><tr><th>Agent</th><th>Dose range</th><th>Onset / offset</th><th>Mechanism / strengths</th><th>Watch for</th></tr></thead>
    <tbody>
      <tr><td><strong>Propofol</strong></td><td>5–80 mcg/kg/min (max 4 mg/kg/h sustained)</td><td>30 s / 5–10 min</td><td>GABA agonist; rapid titration; ↓ ICP; antiseizure; first-line for most ICU sedation</td><td>Hypotension, hypertriglyceridemia, propofol infusion syndrome (rhabdo + acidosis + cardiac collapse if &gt; 5 mg/kg/h × 48 h), pancreatitis, lipid burden in nutrition calc (1.1 kcal/mL)</td></tr>
      <tr><td><strong>Dexmedetomidine</strong></td><td>0.2–1.5 mcg/kg/h (no bolus in ICU)</td><td>15 min / 2–3 h</td><td>α₂-agonist; "cooperative sedation" — patient stays arousable; analgesic-sparing; less delirium than benzos; preserves respiratory drive</td><td>Bradycardia, hypotension; rebound HTN if abruptly stopped after &gt; 24 h; ineffective for deep sedation needs (max RASS achievable ≈ −2 to −3)</td></tr>
      <tr><td><strong>Midazolam</strong></td><td>0.02–0.1 mg/kg/h</td><td>2–3 min / 30 min – hours (much longer if &gt; 48 h)</td><td>GABA agonist; only when other options fail; status epilepticus second-line</td><td>Delirium ↑, prolonged duration after discontinuation (active metabolites accumulate in renal failure), tachyphylaxis, withdrawal</td></tr>
      <tr><td><strong>Ketamine</strong></td><td>0.1–2 mg/kg/h infusion</td><td>30 s / 10–15 min</td><td>NMDA antagonist; analgesic + sedative + bronchodilator; preserves hemodynamics; useful in opioid-tolerant patients and severe asthma</td><td>HTN, tachycardia, secretions, emergence reactions (mitigate with low-dose benzo); hepatotoxicity rare with prolonged use</td></tr>
    </tbody>
  </table>

  <h4>34.4 Analgesics</h4>
  <table>
    <caption>Continuous-infusion analgesics</caption>
    <thead><tr><th>Agent</th><th>Dose range</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td><strong>Fentanyl</strong></td><td>25–250 mcg/h (bolus 25–100 mcg)</td><td>First-line ICU opioid. Rapid onset, no histamine release, hemodynamically clean. Accumulates with prolonged infusion (lipophilic).</td></tr>
      <tr><td><strong>Hydromorphone</strong></td><td>0.5–3 mg/h (bolus 0.2–1 mg)</td><td>Alternative; less accumulation in renal failure than morphine; avoid in liver failure.</td></tr>
      <tr><td><strong>Morphine</strong></td><td>1–10 mg/h (bolus 2–4 mg)</td><td>Histamine release → hypotension; active metabolites accumulate in renal failure (morphine-6-glucuronide → prolonged sedation). Less favored.</td></tr>
      <tr><td><strong>Remifentanil</strong></td><td>0.025–0.2 mcg/kg/min</td><td>Ultra-short acting (esterase metabolism, no accumulation). Rapidly weans for SBT but expensive and rebound pain on stopping.</td></tr>
      <tr><td><strong>Acetaminophen</strong></td><td>650–1000 mg PO/PR/IV q6h (max 4 g/day)</td><td>Underutilized adjunct. Reduces opioid needs by 20–30%.</td></tr>
      <tr><td><strong>Ketorolac</strong></td><td>15–30 mg IV q6h × max 5 days</td><td>NSAID; useful for procedural pain. Avoid in renal disease, GI bleeding risk, age &gt; 65.</td></tr>
    </tbody>
  </table>

  <h4>34.5 Neuromuscular blockers — extended use in the ICU</h4>
  <table>
    <caption>NMB infusions for ARDS / refractory dyssynchrony</caption>
    <thead><tr><th>Agent</th><th>Bolus / infusion</th><th>Metabolism</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td><strong>Cisatracurium</strong></td><td>0.15 mg/kg bolus → 0.5–10 mcg/kg/min (typical 1–3 mcg/kg/min)</td><td>Hofmann elimination (organ-independent)</td><td>First-line for prolonged ICU NMB. Does not accumulate in liver/renal failure. ACURASYS regimen: 15 mg bolus + 37.5 mg/h × 48 h.</td></tr>
      <tr><td><strong>Rocuronium</strong></td><td>0.6 mg/kg bolus → 8–12 mcg/kg/min</td><td>Hepatic; renal excretion</td><td>Cheaper. Reversible with sugammadex. Less ideal in liver failure.</td></tr>
      <tr><td><strong>Vecuronium</strong></td><td>0.1 mg/kg bolus → 0.8–1.7 mcg/kg/min</td><td>Hepatic + renal</td><td>Active metabolite accumulates in renal failure. Less used now.</td></tr>
    </tbody>
  </table>
  <p><strong>NMB monitoring (mandatory)</strong>: train-of-four (TOF) at the orbicularis oculi or adductor pollicis q4h. Target 1–2 of 4 twitches (not 0/4 — total paralysis is associated with prolonged weakness). Hold infusion daily to assess depth.</p>
  <p><strong>NMB always with</strong>: deep sedation (RASS −5; verify no awareness), eye lubrication + tape, DVT prophylaxis, pressure-injury prevention, daily reassessment for discontinuation. ICU-acquired weakness rises sharply with concurrent corticosteroid use.</p>

  <h4>34.6 The ABCDEF bundle (PADIS guidelines synthesis)</h4>
  <p>The structured approach that ties pain/sedation/delirium/mobility together. Each letter is a daily action:</p>
  <table>
    <caption>ABCDEF liberation bundle</caption>
    <thead><tr><th>Letter</th><th>Element</th><th>Action</th></tr></thead>
    <tbody>
      <tr><td><strong>A</strong></td><td>Assess, prevent, manage pain</td><td>CPOT q-shift; treat to CPOT ≤ 2</td></tr>
      <tr><td><strong>B</strong></td><td>Both SAT and SBT</td><td>Daily sedation interruption + spontaneous breathing trial when criteria met</td></tr>
      <tr><td><strong>C</strong></td><td>Choice of sedation/analgesia</td><td>Light sedation, analgosedation, avoid benzos</td></tr>
      <tr><td><strong>D</strong></td><td>Delirium</td><td>CAM-ICU q-shift; nonpharm interventions; avoid benzos</td></tr>
      <tr><td><strong>E</strong></td><td>Early mobility &amp; exercise</td><td>Out of bed by day 2 if hemodynamically stable</td></tr>
      <tr><td><strong>F</strong></td><td>Family engagement</td><td>Family present at rounds, visiting flexibility</td></tr>
    </tbody>
  </table>
  <p>Implementation reduces ICU mortality, vent days, and long-term cognitive impairment.<sup class="cite"><a href="#r22">22</a></sup></p>

  <div class="pearl"><strong>The single most impactful sedation move</strong>If your ICU still defaults to a benzodiazepine drip, switch to propofol or dex. The mortality and delirium benefit is larger than nearly any disease-specific therapy you'll order.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Analgesia first (most ICU agitation is pain), then lightest sedation that achieves the goal (RASS 0 to −2), daily sedation interruption (SAT) — ABC trial and SPICE-III confirm lighter is better.</li>
      <li>Avoid benzodiazepines as routine sedation (↑ delirium, ↑ vent days); propofol or dexmedetomidine first-line — dex preserves respiratory drive, is less deliriogenic, but max RASS ~ −2 to −3.</li>
      <li>RASS scale: 0 = alert/calm (goal), −1 to −2 = light sedation (typical goal), −3 to −4 = moderate/deep, −5 = unarousable (only for refractory ARDS, seizures, ICP).</li>
      <li>ABCDEF bundle: Assess pain, Both SAT &amp; SBT, Choice (light sedation, analgosedation), Delirium (CAM-ICU), Early mobility, Family engagement — implementation ↓ mortality, vent days, long-term cognitive impairment.</li>
    </ul>
  </div>
</section>

<!-- =========================== PART VI =========================== -->
<div class="part" id="part6"><div class="pno">Part VI</div><h2>Liberation</h2><p class="sum">Most patients leave the vent more by way of careful liberation than by elegant initial settings. Daily readiness, structured SBT, and disciplined extubation criteria save ICU days.</p></div>

<section class="chap" id="c35">
  <h3><span class="num">35</span>Spontaneous breathing trials</h3>
  <h5>Daily SBT readiness criteria</h5>
  <ul>
    <li>Underlying problem improving.</li>
    <li>SpO₂ ≥ 90% on FiO₂ ≤ 0.4 and PEEP ≤ 5–8.</li>
    <li>Hemodynamic stability without escalating vasopressors.</li>
    <li>Adequate cough, manageable secretions.</li>
    <li>Awake and follows commands (or progressing toward it; reasonable RASS −1 to 0).</li>
    <li>Absence of active uncontrolled ICP / ischemia / arrhythmia.</li>
  </ul>
  <div class="pearl"><strong>Pair the SBT with a spontaneous awakening trial (SAT)</strong>The 2008 ABC trial showed that <em>combining</em> a daily SAT (sedation interruption) with the SBT shortened ventilator days by 3 and 1-year mortality by 14% versus SBT alone.<sup class="cite"><a href="#r21">21</a></sup> Sequence: SAT first (turn off sedation if eligible — no active seizures, withdrawal, escalating shock, paralytics) → if patient remains comfortable, proceed to SBT. This is the foundation of the modern ICU liberation (ABCDEF) bundle.</div>
  <h5>How to perform</h5>
  <ul>
    <li><strong>PSV trial</strong>: PSV 5–8 cmH₂O over PEEP 5 × 30–120 min — the most common modern method.</li>
    <li><strong>T-piece</strong>: zero PS, no PEEP — most rigorous; usually 30 min.</li>
    <li><strong>Automatic tube compensation (ATC)</strong>: machine offsets ETT resistance; alternative to low PSV.</li>
  </ul>
  <h5>Predictors of success</h5>
  <ul>
    <li><strong>Rapid shallow breathing index (RSBI) &lt; 105</strong> (RR ÷ V<sub>T</sub> in liters) at 1 min into a T-piece — sensitivity 0.97, specificity 0.65 for success.<sup class="cite"><a href="#r19">19</a></sup></li>
    <li>Negative inspiratory force (NIF, also called maximum inspiratory pressure) more negative than −20 to −25 cmH₂O.</li>
    <li>V<sub>T</sub> &gt; 5 mL/kg PBW; RR &lt; 35; pH stable; SpO₂ ≥ 90%.</li>
    <li>No agitation, diaphoresis, accessory muscle use, hemodynamic deterioration.</li>
  </ul>
  <div class="figure">
    <img src="https://i.postimg.cc/q7wdV3hH/16-liberation-algorithm.png" alt="Daily liberation algorithm" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 6.</b> A daily liberation pathway: readiness screen → SBT → tolerance check → extubation gate. Each step prevents the most common errors at the next.</div>
  </div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Daily readiness screen first; SBT only when criteria met. Skipping the screen = wasted SBT and demoralizing failures.</li>
      <li>SBT settings: PSV 0–5 / PEEP 5 (or T-piece) × 30–120 minutes.</li>
      <li>Pass = RR &lt; 35, RSBI &lt; 105, VT &gt; 4 mL/kg PBW, no distress, hemodynamics stable.</li>
      <li>Pair the SBT with a SAT (sedation interruption) the same morning — the ABC approach reduces vent days and mortality.<sup class="cite"><a href="#r21">21</a></sup></li>
      <li>Reasons SBTs fail are usually fixable (cardiac, fluid, neuro, mechanical) — diagnose the failure mode rather than just retrying.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c36">
  <h3><span class="num">36</span>Extubation &amp; tracheostomy decisions</h3>
  <h4>36.1 The four extubation gates</h4>
  <ol>
    <li><strong>Mental status</strong> — follows commands; will protect airway.</li>
    <li><strong>Cough</strong> — adequate, brisk, productive on demand. Voluntary "white card" cough strength predicts success.</li>
    <li><strong>Secretions</strong> — manageable burden, infrequent suctioning.</li>
    <li><strong>Cuff leak</strong> — present (≥ 110 mL air loss with cuff down for VC, or audible leak); no leak suggests airway edema and risk of post-extubation stridor — consider IV steroid (methylprednisolone 20 mg q4h × 4 doses prior, or 40 mg single dose 4 h prior).</li>
  </ol>
  <h4>36.2 Post-extubation respiratory support</h4>
  <ul>
    <li>High-risk (heart failure, COPD, age &gt; 65, multiple co-morbidities, prolonged intubation): <strong>high-flow nasal cannula (HFNC) + intermittent NIV</strong> reduces re-intubation vs HFNC alone.<sup class="cite"><a href="#r20">20</a></sup></li>
    <li>Average risk: HFNC alone is non-inferior to facemask; preferred for comfort.</li>
  </ul>

  <h4>36.2a Endotracheal tube cuff management — pressures, leaks, herniation</h4>
  <p>The ETT cuff is the small print of vent management — under-pressurize and the patient aspirates and leaks; over-pressurize and you injure the trachea. Both errors are common.</p>
  <table>
    <caption>Cuff pressure management</caption>
    <thead><tr><th>Item</th><th>Target / approach</th></tr></thead>
    <tbody>
      <tr><td>Cuff pressure target</td><td><strong>20–30 cmH₂O</strong> (most institutions). &lt; 20 → aspiration risk + leak. &gt; 30 → tracheal mucosal ischemia (capillary perfusion pressure ~ 25–30).</td></tr>
      <tr><td>How to measure</td><td>Manual cuff manometer connected at the pilot balloon line. Check at least q-shift and after any ETT manipulation, repositioning, or new leak.</td></tr>
      <tr><td>"Minimum-leak" technique</td><td>Inflate the cuff just until the audible leak at end-inspiration disappears, then add 1 cmH₂O. Avoids over-inflation but doesn't quantify pressure.</td></tr>
      <tr><td>Continuous cuff-pressure devices</td><td>Some ICUs use closed-loop systems that maintain cuff pressure automatically; reduces VAP rates in some studies.</td></tr>
      <tr><td>Subglottic suction tubes</td><td>Specialty ETTs with a port above the cuff for continuous suction of pooled secretions. Reduces VAP by ~ 50% in long-stay vented patients. Use in expected vent &gt; 48–72 h.</td></tr>
    </tbody>
  </table>

  <h5>Diagnosing a new air leak</h5>
  <ol>
    <li><strong>Audible cuff leak with normal cuff pressure</strong>: most likely cuff is herniated above the cords, ETT is too high, or cuff is damaged. Confirm depth (CXR or laryngoscopy); reposition or replace.</li>
    <li><strong>Cuff requires more air than usual to seal</strong>: cuff valve damage, pilot balloon damage, or true rupture. Plan for ETT exchange.</li>
    <li><strong>Sudden complete loss of cuff seal</strong>: tube migration up to vocal cords, cuff rupture, or accidental extubation. Evaluate immediately.</li>
    <li><strong>VT delivered &gt; VT exhaled</strong>: leak around cuff, in circuit, or in the lung (BPF, see §27.4).</li>
    <li><strong>Persistent low cuff pressure despite re-inflation</strong>: pilot tube valve failure — temporize with hemostat clamp on pilot tube; plan ETT exchange.</li>
  </ol>

  <h5>Cuff complications</h5>
  <ul>
    <li><strong>Tracheal mucosal injury / pressure necrosis</strong> — cuff pressure &gt; 30 cmH₂O for hours; long-term cuff &gt; 25. Maintain 20–30; rotate the cuff position with each ETT-tape change.</li>
    <li><strong>Tracheomalacia</strong> — late effect of prolonged cuff injury; cartilage softening leads to dynamic collapse on extubation. Requires tracheal stenting in severe cases.</li>
    <li><strong>Tracheo-esophageal fistula</strong> — the catastrophic late complication, usually with concurrent NG/OG tube creating posterior pressure. Suspect if new copious secretions or feeds in the ETT.</li>
    <li><strong>Tracheo-innominate fistula</strong> — also a late complication, more common with tracheostomy than ETT. Sentinel bleed → may be followed by exsanguinating hemorrhage. Overinflate cuff to tamponade and emergent OR.</li>
  </ul>
  <div class="pearl"><strong>The cuff-check on every rounds</strong>Make cuff pressure a routine vital sign — once per shift at minimum. The 30 seconds it takes to check prevents weeks of late tracheal complications.</div>

  <h4>36.3 Tracheostomy — indications, timing, technique</h4>
  <p><strong>Indications</strong>:</p>
  <ul>
    <li>Anticipated need for ventilation &gt; 14 days</li>
    <li>Failure to wean despite optimization</li>
    <li>Secretion management burden (can't clear with suctioning)</li>
    <li>Neuromuscular weakness (high cervical SCI, ALS, persistent diaphragmatic dysfunction)</li>
    <li>Upper-airway obstruction / planned head-and-neck surgery (often emergent)</li>
    <li>Comfort and reduced sedation needs in long-term ventilation</li>
  </ul>
  <p><strong>Timing</strong>: the TracMan trial (Tracheostomy Management in critical care) and meta-analyses show <em>no mortality difference</em> between early (≤ 4 days) and late (≥ 10 days) tracheostomy in critically ill adults. Early trach does reduce sedation needs and ventilator days but at the cost of operating on patients who would have been extubated. Practical default: re-evaluate at day 10–14; tracheostomy if vent dependence likely &gt; 7 more days.</p>

  <h4>36.4 Tracheostomy techniques</h4>
  <table>
    <caption>Surgical vs percutaneous tracheostomy</caption>
    <thead><tr><th>Feature</th><th>Surgical (open)</th><th>Percutaneous dilational (PDT)</th></tr></thead>
    <tbody>
      <tr><td>Location</td><td>OR or bedside</td><td>Bedside (ICU)</td></tr>
      <tr><td>Time</td><td>30–45 min</td><td>15–25 min</td></tr>
      <tr><td>Bronchoscopic guidance</td><td>Not required</td><td>Standard (visualize tracheal puncture)</td></tr>
      <tr><td>Bleeding</td><td>Higher early, lower late</td><td>Lower early; risk of innominate artery erosion if too low</td></tr>
      <tr><td>Stomal infection</td><td>~10%</td><td>~3%</td></tr>
      <tr><td>Best for</td><td>Difficult anatomy, obesity, abnormal landmarks, coagulopathy, prior neck surgery</td><td>Standard adults; cost-effective; no transport</td></tr>
      <tr><td>Cost</td><td>Higher (OR time)</td><td>Lower</td></tr>
    </tbody>
  </table>
  <p>Most ICU tracheostomies in 2024 are bedside PDT in eligible patients. Contraindications to PDT: emergency airway, cervical spine instability, infected neck tissue, abnormal anatomy, severe coagulopathy, anticipated difficult airway.</p>

  <h4>36.5 Tracheostomy tube types</h4>
  <table>
    <caption>Tracheostomy tube features</caption>
    <thead><tr><th>Feature</th><th>Use</th></tr></thead>
    <tbody>
      <tr><td><strong>Cuffed</strong></td><td>Required for positive-pressure ventilation; reduces aspiration. Default in ICU.</td></tr>
      <tr><td><strong>Uncuffed</strong></td><td>Spontaneously breathing chronic patient; allows speech and reduces tracheal mucosal pressure injury.</td></tr>
      <tr><td><strong>Fenestrated</strong></td><td>Hole in the cannula above the cuff allows airflow up through vocal cords for speech (with cuff down). Risk: granulation tissue at fenestration.</td></tr>
      <tr><td><strong>Adjustable flange (Bivona, etc.)</strong></td><td>For obese / high-BMI patients where standard tube is too short.</td></tr>
      <tr><td><strong>Double-cannula</strong> (most adult trachs)</td><td>Inner cannula removable for cleaning without changing the outer tube. Standard.</td></tr>
      <tr><td><strong>Single-cannula</strong></td><td>Pediatric or specialty; requires complete change for cleaning.</td></tr>
    </tbody>
  </table>

  <h4>36.6 Tracheostomy weaning &amp; decannulation</h4>
  <p><strong>Sequential weaning</strong>:</p>
  <ol>
    <li>Wean ventilator settings as in standard SBT (PSV → trach mask).</li>
    <li>Trach collar (T-piece) trials: increasing periods of unassisted breathing.</li>
    <li>Cuff deflation: tolerate cuff down without aspiration. Pre-test with methylene blue swallow if concerned.</li>
    <li>Downsizing: smaller tube (e.g., 8 → 6) to facilitate airflow around the tube; precedes capping.</li>
    <li>Capping trial: occlude the tube while patient breathes around it through the upper airway. Confirms patent upper airway. Begin with brief periods, progress to 24–48 h sustained.</li>
    <li>Decannulation: after 24–48 h of cap tolerance with adequate cough and secretion clearance. Cover stoma with occlusive dressing; closes within 5–7 days.</li>
  </ol>

  <h4>36.7 Passy-Muir valve (speaking valve)</h4>
  <p>One-way valve that opens on inspiration (gas in via the trach), closes on expiration (gas out via the upper airway through the vocal cords) — restores phonation, swallow coordination, smell, and dignity. Requires:</p>
  <ul>
    <li>Cuff fully deflated (no air leak around cuff to upper airway = no phonation)</li>
    <li>Patient tolerates cuff down without aspiration</li>
    <li>Adequate airflow around the tube (downsize if needed)</li>
    <li>Awake / cooperative</li>
  </ul>
  <p>Place the valve only after confirming cuff is fully deflated (a partially-inflated cuff with valve in place creates a closed system → catastrophic barotrauma in seconds). Have a "cuff-deflate-first" checklist on the trach algorithm.</p>

  <h4>36.8 Swallow evaluation in the trach patient</h4>
  <p>Aspiration risk persists after trach in ~50%. Bedside evaluation by speech-language pathology should occur before any oral intake. Modified barium swallow or fiberoptic endoscopic evaluation of swallowing (FEES) confirms safe swallow. Cuff status during swallow: fully deflated (allowing normal upper-airway flow); inflated cuff increases dysphagia by tethering the larynx.</p>

  <h4>36.9 Major tracheostomy complications</h4>
  <ul>
    <li><strong>Early bleeding</strong> (&lt; 48 h): venous oozing usually self-limited; arterial bleeding (innominate artery — late, 1–6 weeks) is catastrophic — manage by overinflating the cuff to tamponade and emergent OR transport.</li>
    <li><strong>Tracheo-esophageal fistula</strong>: late complication from cuff over-inflation or tube erosion. Suspect with new copious secretions or feeds appearing in the trach.</li>
    <li><strong>Tracheal stenosis</strong> (10–15% at 6 months): from cuff pressure or excessive granulation. Maintain cuff pressure 20–30 cmH₂O.</li>
    <li><strong>Stomal infection</strong>: typical wound care; rarely severe.</li>
    <li><strong>Accidental decannulation</strong>: especially &lt; 7 days post-trach (immature tract, high re-cannulation risk). Have replacement trach + smaller spare at bedside; if cannot recannulate, oral intubation through the cords.</li>
    <li><strong>Tube blockage</strong>: mucous plug — first-line is removing the inner cannula and cleaning. If blocked at the level of the outer cannula: emergency tube change.</li>
  </ul>
  <div class="pitfall"><strong>The "lost airway" emergency in a tracheostomy patient</strong>If the patient is decompensating and the cause is unclear, follow the green-pathway algorithm (UK National Tracheostomy Safety Project): (1) call for help; (2) apply oxygen to face AND stoma; (3) check tube patency (suction, then remove inner cannula); (4) if still obstructed, deflate cuff (allows airflow around); (5) if still obstructed, remove the tracheostomy tube; (6) ventilate via face if upper airway intact, or via stoma. Mature tract (&gt; 7 days) means stomal access is reliable; immature tract may close → require oral intubation.</div>

  <h4>36.4 The physiology of extubation failure — a heart-lung problem</h4>
  <p>About 10–15% of patients who pass an SBT and are extubated will need to be re-intubated within 48–72 hours. Extubation failure is independently associated with prolonged ICU stay and mortality. The causes are classically split into airway / mechanical and cardiopulmonary, but the latter is consistently underestimated.<sup class="cite"><a href="#r25">25</a></sup></p>
  <table>
    <thead><tr><th>Mechanism</th><th>What happens at extubation</th><th>Clinical clues</th></tr></thead>
    <tbody>
      <tr><td><strong>Cardiogenic — &quot;weaning-induced pulmonary edema&quot;</strong></td><td>Sudden return to negative pleural pressure: ↑ venous return (preload bolus to RV and LV) <em>and</em> ↑ LV transmural pressure (afterload load). In a marginal LV this precipitates flash pulmonary edema within 1–4 hours.</td><td>History of HF, ischemia, valvular disease; rising NT-proBNP / hemoconcentration during SBT; new B-lines on lung US; failure to extubate despite normal mechanics.</td></tr>
      <tr><td><strong>Respiratory pump failure</strong></td><td>Increased work of breathing without ventilator support exceeds the patient's diaphragm reserve — pH drops, RR climbs, RSBI rises late.</td><td>Diaphragm thickening fraction &lt; 30% on US; RSBI &gt; 105; prior ICU-acquired weakness.</td></tr>
      <tr><td><strong>Airway / upper-airway</strong></td><td>Post-extubation stridor from glottic edema; aspiration; secretion burden exceeding cough strength.</td><td>Failed cuff-leak test; weak cough; CN-X dysfunction; prolonged or traumatic intubation.</td></tr>
      <tr><td><strong>Encephalopathic</strong></td><td>Inadequate airway protection, inability to clear secretions, agitation.</td><td>RASS −2 or below despite sedation hold; persistent delirium; failure to follow commands.</td></tr>
    </tbody>
  </table>
  <h5>Practical bedside framework</h5>
  <ul>
    <li><strong>SBT-induced changes that predict cardiogenic failure:</strong> rising B-line count on lung US, rising NT-proBNP &gt; 20% from baseline, ↑ hemoconcentration (Hb ↑ &gt; 5%, surrogate for fluid shift into the lung), new mitral E/e′ &gt; 13 on echo. Treat with diuresis and re-attempt; consider NIV bridge.</li>
    <li><strong>Diaphragm ultrasound</strong> (thickening fraction at the zone of apposition) predicts respiratory-pump failure independently of RSBI and is gaining traction at experienced centers.</li>
    <li><strong>Cuff-leak test</strong> — air loss &lt; 110 mL with cuff deflated suggests laryngeal edema; pre-treat with IV methylprednisolone 4 hours pre-extubation in high-risk cases.</li>
    <li><strong>Post-extubation NIV / HFNC</strong> in high-risk patients reduces re-intubation (see §36.2).</li>
  </ul>
  <div class="pearl"><strong>The Kenny insight</strong>The transition from positive-pressure to spontaneous ventilation reverses every cardiopulmonary interaction described in §29.4 within seconds. The same physiology that makes intubation a treatment for cardiogenic edema makes <em>extubation</em> a stress test for the LV. Watch the heart, not just the lung, in the post-extubation hour.<sup class="cite"><a href="#r25">25</a></sup></div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Four extubation gates: (1) mental status (follows commands, airway protection), (2) cough (adequate, brisk, productive), (3) secretions (manageable, suctioning &lt; q2h), (4) cuff leak (≥ 110 mL or audible = no leak → consider IV methylprednisolone 4 h prior).</li>
      <li>Post-extubation support: high-risk (HF, COPD, age &gt; 65, prolonged intubation) → HFNC + intermittent NIV (Thille 2019 reduced reintubation &amp; mortality); average risk → HFNC alone is non-inferior.</li>
      <li>Cuff pressure target 20–30 cmH₂O (checked q-shift, after manipulation); &lt; 20 → aspiration + leak; &gt; 30 → tracheal ischemia (capillary pressure ~ 25–30).</li>
      <li>Tracheostomy indications: anticipated &gt; 14 days ventilation, weaning failure, secretion burden, neuromuscular weakness, upper-airway obstruction; timing: no mortality difference early vs late — practical default re-evaluate day 10–14.</li>
    </ul>
  </div>
</section>

<!-- =========================== PART VII =========================== -->
<div class="part" id="part7"><div class="pno">Part VII</div><h2>Bedside application</h2><p class="sum">When the alarm goes off, the patient drops their sat, or the chest stops rising — the diagnostic algorithms in this section get you to a fix.</p></div>

<section class="chap" id="c37">
  <h3><span class="num">37</span>Troubleshooting at the bedside</h3>
  <h4>37.1 High-pressure alarm — DOPES / DOTTS</h4>
  <p>The mnemonic <strong>DOPES</strong> for sudden deterioration on the vent: <em>Displaced ETT · Obstruction · Pneumothorax (PTX) · Equipment failure · Stacked breaths (auto-PEEP).</em> The fix mnemonic is <strong>DOTTS</strong>: <em>Disconnect from vent (bag with PEEP valve and FiO₂ 1.0) · Oxygenate · Tube position (waveform capnography + auscultation) · Tweak the vent (or check it) · Sonography (point-of-care ultrasound [PoCUS] for PTX, ETT depth, pleural sliding).</em></p>
  <p>Concrete approach when PIP alarms:</p>
  <ol>
    <li>Look at PIP <em>and</em> Pplat. <em>If PIP↑ but Pplat normal</em> → resistance: suction, check ETT for kink/biting, consider bronchospasm, ETT cuff over-inflation.</li>
    <li><em>If PIP↑ and Pplat↑</em> → compliance: PTX (auscultate, PoCUS, chest X-ray [CXR]), atelectasis (mucus plug — bronchoscopy), pulmonary edema (CXR, B-type natriuretic peptide [BNP]), abdominal hypertension (bladder pressure).</li>
    <li>Address auto-PEEP if flow trace shows it (§16).</li>
  </ol>
  <h4>37.2 Low-pressure / low-V<sub>T</sub> alarm</h4>
  <ul>
    <li>Circuit disconnect — re-connect; check humidifier, water trap, ETT cuff.</li>
    <li>Cuff leak — measure pilot pressure; re-inflate or replace tube.</li>
    <li>Bronchopleural fistula (BPF) — refractory leak despite cuff; chest tube and consider high-frequency oscillatory ventilation (HFOV) / ECMO at center.</li>
  </ul>
  <h4>37.3 Acute hypoxemia on the vent</h4>
  <p>Move quickly. Bedside differential:</p>
  <ul>
    <li>Tube — displaced, plugged, mainstem (auscultate, capnography, depth).</li>
    <li>PTX — sliding lost on PoCUS, hyperresonance, hypotension.</li>
    <li>Atelectasis — recent left lower-lobe collapse from a mucus plug; bronchoscopy.</li>
    <li>Pulmonary edema — CXR, BNP, exam.</li>
    <li>PE — high index of suspicion, especially if PaCO₂↓ and EtCO₂↓ with stable minute ventilation.</li>
    <li>Right-to-left shunt opening — patent foramen ovale (PFO) from acute right-ventricle (RV) strain in PE / ARDS.</li>
    <li>Asynchrony / fighting the vent — sedate.</li>
  </ul>
  <h4>37.4 Unexpected hypercapnia</h4>
  <ul>
    <li>↑ CO₂ production: fever, sepsis, shivering, overfeeding (high respiratory quotient [RQ]), seizures.</li>
    <li>↑ dead space: PE, low cardiac-output state, high PEEP overdistension.</li>
    <li>↓ alveolar ventilation: auto-PEEP, leak, sedation, neuromuscular weakness, mode change.</li>
    <li>Acidosis driving compensatory CO₂ retention is rare in mechanical ventilation; check pH and bicarbonate.</li>
  </ul>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>High-pressure alarm (DOPES/DOTTS): Displaced ETT, Obstruction, Pneumothorax, Equipment, Stacked breaths (auto-PEEP) — Disconnect, Oxygenate, Tube position, Tweak vent, Sonography.</li>
      <li>Diagnostic: if PIP↑ but Pplat normal → resistance (suction, kink, bronchospasm); if both ↑ → compliance (PTX, atelectasis, edema, abdominal hypertension).</li>
      <li>Low-pressure/VT alarm: circuit disconnect, cuff leak (check pilot pressure), bronchopleural fistula (refractory leak).</li>
      <li>Acute hypoxemia: tube (displaced, plugged, mainstem), PTX (no sliding on POCUS), atelectasis (mucus plug), edema, PE, PFO opening, asynchrony.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c38">
  <h3><span class="num">38</span>Cases — putting it together</h3>
  <p class="lead">Eight teaching cases that walk the full reasoning chain — assessment, mechanism, vent strategy, anticipated trouble — for the archetype patients an ICU sees.</p>

  <h4>Case 1 — Severe ARDS, day 2</h4>
  <p><strong>62F</strong> with influenza pneumonia, intubated 36 h ago. On VC-A/C: VT 380 mL (=6 mL/kg PBW), RR 26, PEEP 12, FiO₂ 0.90, set inspiratory flow 60 L/min, I:E 1:2.<br>
  ABG: pH 7.28, PaCO₂ 52, PaO₂ 70 → <strong>P/F 78</strong>. Pplat 32, total PEEP 13 (auto-PEEP 1), <strong>ΔP 20</strong>. Cstat = 380 / 20 = 19 mL/cmH₂O. Lactate 1.4. Norepi 0.06 µg/kg/min.</p>
  <p><strong>Reasoning</strong>: Severe diffuse ARDS (likely recruitable); driving pressure 20 is too high; Pplat at limit. Pure shunt physiology (P/F 78, FiO₂ 0.9 → still hypoxemic). Need to drop ΔP and recruit.</p>
  <p><strong>Plan</strong> (in order):</p>
  <ol>
    <li>Drop VT to 5 mL/kg PBW (≈ 320 mL); recheck Pplat at 5 min. Expected ΔP ~17.</li>
    <li>Increase PEEP per high-PEEP table: at FiO₂ 0.9, PEEP 18; check ΔP and SpO₂. If ΔP rises (overdistension), back off PEEP.</li>
    <li>Increase RR to 30 to compensate for VE loss (target pH ≥ 7.20).</li>
    <li>Sedate to RASS −3 to −4 (propofol + fentanyl). If persistent dyssynchrony, NMB cisatracurium 15 mg bolus + 37.5 mg/h × 24 h.</li>
    <li>Prone positioning ≥ 16 h/day (criteria met: P/F &lt; 150 on FiO₂ ≥ 0.6 and PEEP ≥ 5).</li>
    <li>If P/F &lt; 80 sustained after optimization + 2 prone sessions: ECMO referral.</li>
    <li>Conservative fluids (no resuscitation since shock controlled), Hb &gt; 7, HOB 30°, head-of-bed care, DVT/stress-ulcer prophylaxis.</li>
  </ol>
  <p><strong>What to anticipate</strong>: prone-related desaturation in first 5 min (recovers); PEEP-induced hypotension (have norepi up-titration ready); P/F response in 1–4 h; failure to respond after 2 sessions = consider ECMO transfer.</p>

  <h4>Case 2 — Status asthmaticus, post-intubation crash</h4>
  <p><strong>34M</strong> intubated 30 min ago for status asthmaticus. On VC-A/C: VT 500, RR 18, PEEP 5, FiO₂ 0.5, peak flow 60 L/min.<br>
  Now: BP 70/40, HR 130, SpO₂ 88. PIP 55, Pplat 22.</p>
  <p><strong>Reasoning</strong>: PIP–Pplat = 33 = resistance problem. Auto-PEEP/dynamic hyperinflation crashing venous return → hypotension. (Differential: tension PTX, but disconnect test will tell.)</p>
  <p><strong>Plan</strong>:</p>
  <ol>
    <li><strong>Disconnect circuit, let chest empty 10 s</strong>. BP improves → confirms auto-PEEP. (If no improvement: needle decompress for PTX.)</li>
    <li>Reconnect with: RR 8–10, VT 6 mL/kg PBW (~ 420 mL), peak flow 80 L/min, I:E 1:4, square waveform, PEEP 0 initially (set to ~75% of measured auto-PEEP later if triggering).</li>
    <li>Volume bolus 500 mL crystalloid; norepi as needed.</li>
    <li>Continuous albuterol nebulizer 10–20 mg/h, ipratropium q4h.</li>
    <li>Methylprednisolone 80 mg IV; IV Mg 2 g over 20 min.</li>
    <li>Sedation to deep RASS −4 with ketamine + propofol; NMB if dyssynchrony.</li>
    <li>Permit hypercapnia: PaCO₂ 60–80 OK with pH ≥ 7.15.</li>
    <li>Reassess PIP, Pplat, auto-PEEP q1h. If pH &lt; 7.10 despite optimization: ECMO referral.</li>
  </ol>

  <h4>Case 3 — COPD exacerbation on NIV, decision point at 2 h</h4>
  <p><strong>72F</strong>, GOLD-D (Global Initiative for Chronic Obstructive Lung Disease, severity group D) COPD, exacerbation. On BiPAP IPAP 14 / EPAP 6, FiO₂ 0.4 × 2 h.<br>
  Started: pH 7.22, PaCO₂ 80, PaO₂ 58, RR 32, HR 110, GCS 13.<br>
  At 2 h: pH 7.32, PaCO₂ 60, PaO₂ 62, RR 22, HR 95, GCS 14.</p>
  <p><strong>Reasoning</strong>: Classic NIV success — pH up, PaCO₂ down, RR down, mentation improving. HACOR at 1 h was likely ≤ 5.</p>
  <p><strong>Plan</strong>: Continue BiPAP; same settings × 4–6 more h, then reassess. Plan to wean as tolerated. Treat exacerbation: nebs, steroids (prednisone 40 mg PO × 5 d), antibiotics if purulence, optimize home regimen for discharge.</p>
  <div class="phys"><strong>Counterfactual</strong>: If at 2 h pH was 7.18 / PaCO₂ 85 / RR 36 / GCS 11 — intubate. Delay risks aspiration arrest. The 1–2 h reassessment is the safety net.</div>

  <h4>Case 4 — Cardiogenic edema, intubated despite NIV</h4>
  <p><strong>78M</strong>, ischemic cardiomyopathy, EF 25%, presents with acute pulmonary edema, hypoxemia. NIV trial × 30 min: still SpO₂ 84% on FiO₂ 1.0, RR 38. Intubated.<br>
  Initial vent: VC-A/C, VT 6 mL/kg PBW, RR 18, PEEP 5, FiO₂ 1.0. ABG: pH 7.30, PaCO₂ 36, PaO₂ 65 → P/F 65. BP 95/55.</p>
  <p><strong>Reasoning</strong>: Cardiogenic shunt (flooded alveoli). PEEP recruits and reduces LV preload + afterload. Diuresis is the actual treatment.</p>
  <p><strong>Plan</strong>:</p>
  <ol>
    <li>Increase PEEP to 10–12 (afterload reduction, recruit). Reassess P/F at 30 min.</li>
    <li>Wean FiO₂ as oxygenation improves; target SpO₂ 92–96%.</li>
    <li>IV furosemide bolus + drip; goal net negative 2–3 L over 24 h.</li>
    <li>Inotropic support if needed (dobutamine if BP tolerates); revascularization if ischemic.</li>
    <li>Once euvolemic and EF recovering: rapid PSV transition, SBT within 24–48 h.</li>
  </ol>
  <div class="pearl"><strong>The post-extubation flash edema risk</strong>This patient has marginal LV function. Post-extubation, the swing from positive to negative intrathoracic pressure raises LV afterload abruptly. Plan post-extubation NIV (IPAP 10/EPAP 5) and aggressive diuresis pre-extubation to avoid weaning-induced pulmonary edema (§36.4).</div>

  <h4>Case 5 — Septic shock + ARDS</h4>
  <p><strong>54M</strong>, urinary sepsis, intubated. P/F 140 on PEEP 10 / FiO₂ 0.6. Norepi 0.4 µg/kg/min, vasopressin 0.04 U/min, lactate 4.5, MAP 62. Pplat 28, ΔP 13.</p>
  <p><strong>Reasoning</strong>: Moderate ARDS in distributive shock. Vent strategy is fine; the issue is competing physiology — PEEP titration may worsen shock; conservative fluids may worsen perfusion.</p>
  <p><strong>Plan</strong>:</p>
  <ol>
    <li>Lung-protective vent: continue VT 5–6 mL/kg, PEEP 10, FiO₂ to SpO₂ 88–95%, ΔP &lt; 15. Acceptable as is.</li>
    <li>Source control: confirm urology consulted, drainage adequate, antibiotics broad-spectrum.</li>
    <li>Resuscitation: 30 mL/kg crystalloid completed; further volume only if dynamic markers (PPV, SVV, passive leg raise) suggest fluid responsiveness. Otherwise, hold fluids.</li>
    <li>Vasopressors: norepi titrated for MAP 65; add vasopressin (already on); epinephrine if refractory; consider hydrocortisone 200 mg/d if shock persists ≥ 6 h on max norepi.</li>
    <li>Once shock resolved (off pressors × 24 h): conservative fluid strategy (diurese to even balance per FACTT).</li>
    <li>Reassess for prone if P/F drops &lt; 150.</li>
  </ol>

  <h4>Case 6 — Massive PE with shock</h4>
  <p><strong>61F</strong>, post-op day 3 from total knee, sudden hypotension and hypoxemia. CT: saddle PE. Echo: dilated RV, septal flattening, McConnell's sign (apical sparing of RV free-wall hypokinesis — classic for acute PE). BP 80/50 on norepi 0.3 µg/kg/min, SpO₂ 88% on a non-rebreather (NRB) mask.</p>
  <p><strong>Reasoning</strong>: RV-led obstructive shock. Intubation will likely worsen RV (induction drops SVR; positive pressure drops preload). Consider catheter-directed therapy or thrombolysis <em>before</em> intubation.</p>
  <p><strong>Plan</strong> (escalating):</p>
  <ol>
    <li>HFNC 60 L/min FiO₂ 1.0 to maintain SpO₂ &gt; 92% (avoid hypoxia → ↑ PVR).</li>
    <li>Norepi up; goal MAP 65 — RV coronary perfusion depends on systemic BP.</li>
    <li>Inhaled nitric oxide 20 ppm via mask if available — selectively drops PVR.</li>
    <li>Definitive: alteplase 100 mg IV over 2 h (or "half-dose" 50 mg if bleeding-prone), or catheter-directed thrombectomy at experienced center.</li>
    <li>If intubation unavoidable: pre-load norepi, ketamine + rocuronium, hand-bag low rate / low PEEP, have iNO and ECMO ready.</li>
    <li>VA-ECMO if shock refractory.</li>
  </ol>

  <h4>Case 7 — Guillain-Barré progression</h4>
  <p><strong>43M</strong>, GBS day 4, on the ward. FVC has dropped from 3.2 → 1.8 L over 24 h. NIF −25 cmH₂O. RR 24, says "I'm tired."</p>
  <p><strong>Reasoning</strong>: Neuromuscular failure imminent. The 20–30–40 trigger is met (FVC dropping past threshold; NIF less negative than −30). Don't wait for ABG.</p>
  <p><strong>Plan</strong>:</p>
  <ol>
    <li>Transfer to ICU; intubate semi-electively (RSI with rocuronium — <em>not succinylcholine</em>: hyperkalemia risk in NMD).</li>
    <li>Vent: VC-A/C, VT 8–10 mL/kg PBW (lungs are normal, prevent atelectasis), PEEP 5, FiO₂ 0.3, RR matched to drive.</li>
    <li>Plasma exchange or IVIG.</li>
    <li>Aggressive secretion clearance — chest physiotherapy, in-exsufflator, suctioning.</li>
    <li>Plan tracheostomy at day 7–14 if no improvement in respiratory mechanics.</li>
    <li>DVT prophylaxis (immobile), nutrition, pressure-injury prevention, watch for autonomic instability (BP swings, arrhythmias).</li>
  </ol>

  <h4>Case 8 — Failure to wean post-CABG (coronary artery bypass graft)</h4>
  <p><strong>71M</strong>, post-coronary artery bypass graft (CABG) day 5, persistent vent dependence. SBT today on PSV 5/PEEP 5 × 30 min: RR 28, VT 320, RSBI 88, but agitated and diaphoretic, BP rose 95 → 140, HR 80 → 110.</p>
  <p><strong>Reasoning</strong>: Numerical RSBI passes, patient fails. Look for fixable causes (the four classics: cardiac, fluid, neuro, mechanical).</p>
  <p><strong>Plan</strong>:</p>
  <ol>
    <li>Stop SBT, return to rest settings.</li>
    <li><strong>Cardiac</strong>: echo for new wall-motion abnormality, troponin trend, BNP. SBT in marginal LV is a stress test.</li>
    <li><strong>Fluid</strong>: net positive 6 L since OR. Diurese to even by tomorrow.</li>
    <li><strong>Neuro</strong>: delirium screen (Confusion Assessment Method for the ICU [CAM-ICU]); minimize benzodiazepines; mobilize.</li>
    <li><strong>Mechanical</strong>: cuff leak test for upper-airway edema; bronchoscopy for occult mucus plug or atelectasis; assess for diaphragm dysfunction (POCUS).</li>
    <li>Optimize nutrition (overfeeding raises VCO₂ → demand); treat pain (chest tubes); minimize nocturnal disruption.</li>
    <li>Re-attempt SBT in 24 h with above corrected. Discuss tracheostomy if vent dependence likely &gt; 7 more days.</li>
  </ol>
  <div class="pearl"><strong>The "stress test" framing of every SBT</strong>An SBT in a patient with marginal cardiac reserve, positive fluid balance, or weak diaphragm is exactly that: a stress test. Failure is information, not defeat — fix what failed, then retry. The biggest mistake is repeating the same SBT every day expecting a different result.</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>Severe ARDS case: ↓VT to 5 mL/kg (ΔP too high), ↑PEEP per high-PEEP table (recruit), ↑RR to maintain VE, deep sedation ± NMB, prone ≥ 16 h/day, ECMO if P/F &lt; 80 sustained.</li>
      <li>Status asthmaticus crash: disconnect to decompress (confirms auto-PEEP), then revent: RR 8–10, VT 6 mL/kg, peak flow 80, I:E 1:4, PEEP 0 (later match ~75% auto-PEEP), permit PaCO₂ 60–80.</li>
      <li>COPD exacerbation on NIV: if improving at 1–2 h (pH up, PaCO₂ down, RR down, GCS better) → continue; if worsening (pH ≤ 7.18, RR &gt; 35) → intubate (aspiration arrest risk).</li>
      <li>Cardiogenic edema: PEEP 8–12 for afterload reduction + recruitment, aggressive diuresis, inotropes if needed, rapid PSV transition; post-extubation NIV prophylaxis to prevent flash edema.</li>
    </ul>
  </div>
</section>

<section class="chap" id="c39">
  <h3><span class="num">39</span>Ventilator-associated events &amp; the ABCDEF liberation bundle</h3>
  <p>The longer the ventilator stays, the more the patient is at risk for nosocomial pneumonia, ICU-acquired weakness, delirium, and post-ICU syndrome. Two frameworks have moved the needle.</p>
  <h4>39.1 Ventilator-associated events (VAEs) — the CDC surveillance ladder</h4>
  <table>
    <thead><tr><th>Tier</th><th>Definition</th></tr></thead>
    <tbody>
      <tr><td><strong>VAC</strong> (ventilator-associated condition)</strong></td><td>≥ 2 calendar days of <em>worsening oxygenation</em> after ≥ 2 days of stable / improving vent settings (FiO₂ ↑ ≥ 0.20 or PEEP ↑ ≥ 3 cmH₂O)</td></tr>
      <tr><td><strong>IVAC</strong> (infection-related VAC)</td><td>VAC + temp &lt; 36 or &gt; 38 °C (or WBC &lt; 4 or &gt; 12 K/µL) + new antibiotic continued ≥ 4 days</td></tr>
      <tr><td><strong>PVAP</strong> (possible ventilator-associated pneumonia)</td><td>IVAC + purulent secretions or positive respiratory culture meeting threshold</td></tr>
    </tbody>
  </table>
  <p><strong>VAP</strong> (clinical) requires new infiltrate + 2 of: fever / leukocytosis / purulent secretions, with ≥ 48 h of intubation. Treat empirically per local antibiogram (typically anti-pseudomonal β-lactam ± MRSA coverage); de-escalate at 48–72 h.</p>
  <h4>39.2 VAP prevention bundle</h4>
  <ul>
    <li>Head of bed 30–45° unless contraindicated.</li>
    <li>Daily oral care with chlorhexidine (controversial — many centers de-emphasize after 2017 meta-analyses; use cleaning rather than chlorhexidine).</li>
    <li>Subglottic suction ETTs (continuous or intermittent) reduce VAP ~50%.</li>
    <li>Cuff pressure 20–30 cmH₂O.</li>
    <li>Daily SAT/SBT to shorten vent duration.</li>
    <li>Stress-ulcer and DVT prophylaxis.</li>
    <li>Avoid unnecessary circuit changes; change only if visibly soiled.</li>
  </ul>
  <h4>39.3 The ABCDEF bundle (ICU Liberation)</h4>
  <p>The Society of Critical Care Medicine's evidence-based bundle reduces delirium, mortality, and ICU/vent days when implemented coherently:<sup class="cite"><a href="#r22">22</a></sup></p>
  <table>
    <thead><tr><th>Letter</th><th>Element</th><th>Target / how</th></tr></thead>
    <tbody>
      <tr><td><strong>A</strong></td><td>Assess, prevent, manage pain</td><td>CPOT or BPS q4h; treat before sedation</td></tr>
      <tr><td><strong>B</strong></td><td>Both SAT and SBT</td><td>Daily, paired</td></tr>
      <tr><td><strong>C</strong></td><td>Choice of analgesia and sedation</td><td>Light targets (RASS 0 to −1); prefer dexmedetomidine or propofol over benzodiazepines</td></tr>
      <tr><td><strong>D</strong></td><td>Delirium — assess, prevent, manage</td><td>CAM-ICU or ICDSC q-shift; non-pharmacologic first; avoid benzos; consider dex if delirium</td></tr>
      <tr><td><strong>E</strong></td><td>Early mobility &amp; exercise</td><td>Active range-of-motion, sitting, ambulation as tolerated even on the vent</td></tr>
      <tr><td><strong>F</strong></td><td>Family engagement</td><td>Open visiting, family on rounds, communication aids</td></tr>
    </tbody>
  </table>
  <h4>39.4 ICU-acquired weakness (ICU-AW)</h4>
  <p>Up to 50% of patients ventilated &gt; 7 days develop generalized weakness from disuse atrophy, critical illness myopathy, polyneuropathy, and prolonged NMB. <strong>Diaphragm-specific atrophy</strong> begins within 18 hours of controlled ventilation and is independently associated with prolonged liberation. Mitigation: minimize sedation, avoid unnecessary NMB, mobilize early, and use modes that preserve diaphragmatic activity (PSV, NAVA) where appropriate.</p>
  <div class="pitfall"><strong>Over-sedation kills weeks</strong>The single biggest reversible cause of prolonged ventilation is unnecessary deep sedation. Each day of light, targeted sedation (RASS 0 to −1) versus deep sedation roughly halves the duration of ventilation. Default to "less," not "more."</div>
  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>VAE surveillance ladder: VAC → IVAC → PVAP. Each tier requires the previous + additional criteria.</li>
      <li>Most reversible cause of prolonged ventilation: unnecessary deep sedation. Target RASS 0 to −1.</li>
      <li>The ABCDEF bundle (Pain, Both SAT+SBT, Choice of meds, Delirium, Early mobility, Family) reduces mortality, vent days, and delirium when implemented coherently.</li>
      <li>Diaphragm atrophy begins within 18 h of controlled ventilation. Preserve diaphragmatic activity when safe (PSV, NAVA).</li>
      <li>Avoid benzodiazepine drips routinely — propofol or dexmedetomidine first-line.</li>
    </ul>
  </div>
</section>

<!-- =========================== CHAPTER 32 — IMAGING ATLAS =========================== -->
<section class="chap" id="c40">
  <h3><span class="num">40</span>Imaging atlas — the radiographs every vent doc should recognize</h3>
  <p class="lead">Eight portable-film findings that change ventilator management at the bedside. Each thumbnail expands on click. All images are licensed under Creative Commons via Wikimedia Commons; attribution accompanies each figure.</p>

  <h4>40.1 Acute respiratory failure — the alveolar patterns</h4>
  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/c/ca/Chest_radiograph_of_a_lung_with_Kerley_B_lines.jpg" alt="Cardiogenic pulmonary edema — Kerley B lines and perihilar haziness" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.1 — Cardiogenic pulmonary edema.</b> Look for short horizontal lines at the lung bases (Kerley B), perihilar "bat-wing" haziness, cephalization of upper-lobe vessels, peribronchial cuffing, and often a widened cardiac silhouette and pleural effusions. These point you toward diuresis + afterload reduction; if intubation is required, NIV (CPAP/BiPAP) is the first-line ventilatory mode (see §20). <em>Image: Mikael Häggström, CC BY-SA 4.0, via Wikimedia Commons.</em></div>
  </div>

  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/5/51/X-ray_of_lobar_pneumonia.jpg" alt="Right middle lobe lobar pneumonia with air bronchograms" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.2 — Lobar pneumonia.</b> Homogeneous opacification of a single lobe (here, right middle lobe) bounded by a fissure, often with air bronchograms. No volume loss (vs atelectasis). Treat the underlying infection; ventilator strategy is lung-protective and mode-neutral unless the consolidation evolves into ARDS (bilateral, diffuse). <em>Image: Mikael Häggström, CC0, via Wikimedia Commons.</em></div>
  </div>

  <h4>40.2 Air where it doesn't belong — pneumothorax</h4>
  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/6/6b/Deep_sulcus_sign_59jm_-_Roe_-_001.jpg" alt="Supine pneumothorax with deep sulcus sign" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.3 — The deep sulcus sign.</b> On a <em>supine</em> film (i.e., almost every ICU patient), free pleural air rises anteriorly and accumulates in the costophrenic sulcus rather than at the apex. The affected sulcus appears abnormally deep and lucent. A patient who acutely "fights the vent," desaturates, and develops rising peak airway pressures with unilateral absent breath sounds gets a stat needle decompression — <em>do not wait</em> for confirmatory imaging if hemodynamics are crashing. <em>Image: Hellerhoff, CC BY-SA 3.0, via Wikimedia Commons.</em></div>
  </div>

  <h4>40.3 Fluid in the wrong space — pleural effusion</h4>
  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/3/34/Bilateral_Pleural_Effusion.jpg" alt="Bilateral pleural effusions with blunted costophrenic angles" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.4 — Bilateral pleural effusions.</b> Costophrenic blunting is the earliest sign (~200 mL needed on upright PA; ≥ 500 mL on supine portable). Large effusions impair lung mechanics and oxygenation; drainage of &gt; 1 L often improves PaO₂/FiO₂ and tidal-volume compliance. Beware re-expansion pulmonary edema if &gt; 1.5 L is removed too quickly. <em>Image: Sara Nabih, CC BY-SA 4.0, via Wikimedia Commons.</em></div>
  </div>

  <h4>40.4 ETT position — the most common postoperative or post-intubation question</h4>
  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/4/4b/ETTubeandNGtubeMarked.png" alt="Properly positioned endotracheal and nasogastric tubes" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.5 — ETT in good position.</b> Tip 3–5 cm above the carina (about T2–T4 vertebral level) with neck in neutral position. The carina shifts: chin tucked → tube advances ~2 cm; chin extended → tube retracts ~2 cm. NGT seen entering the stomach below the diaphragm. <em>Image: James Heilman MD, CC BY-SA 4.0, via Wikimedia Commons.</em></div>
  </div>

  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/d/d5/Tubusfehllage_im_rechten_Hauptbronchus_57W_-_CR_ap_-_001.jpg" alt="Right mainstem intubation with left lung atelectasis" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.6 — Right mainstem intubation.</b> ETT tip below the carina with whole-lung opacification on the contralateral (here, left) side from collapse. New asymmetric breath sounds + new desaturation + peak-pressure rise after a tube manipulation = pull back to ~22 cm at the lip (women) / 24 cm (men), reconfirm bilateral breath sounds, and re-image. The right mainstem is straighter and shorter, so almost all malpositions go right. <em>Image: Hellerhoff, CC BY-SA 4.0, via Wikimedia Commons.</em></div>
  </div>

  <h4>40.5 The hyperinflated lung — COPD</h4>
  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/3/36/X-ray_of_COPD_exacerbation_-_anteroposterior_view.jpg" alt="COPD exacerbation with hyperinflation and flat diaphragms" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.7 — COPD with hyperinflation.</b> Flat diaphragms (lowest border below the anterior 7th rib), increased AP diameter, narrowed cardiac silhouette, and increased retrosternal airspace on the lateral. The visual mirror of dynamic hyperinflation: high closing volumes, prolonged expiratory time constants, auto-PEEP. Set low rates and long Te (see §15). <em>Image: Mikael Häggström, CC0, via Wikimedia Commons.</em></div>
  </div>

  <h4>40.6 Vascular emergencies — pulmonary embolism</h4>
  <div class="figure">
    <img src="https://upload.wikimedia.org/wikipedia/commons/9/93/Hampton_hump_bei_schwerer_Lungenembolie_-_Roe_Thorax.jpg" alt="Hampton hump — wedge-shaped peripheral opacity from pulmonary infarction" style="max-width:100%; height:auto; display:block; margin:0 auto;"/>
    <div class="cap"><b>Figure 32.8 — Hampton's hump.</b> Pleural-based, wedge-shaped peripheral opacity pointing toward the hilum, classic for pulmonary infarction from PE. CXR is otherwise <em>insensitive</em> for PE — Westermark sign (focal oligemia) and Hampton's hump are specific but rarely seen. CTPA remains the diagnostic standard. RV strain/dilation on bedside echo is the actionable bedside finding (see §29). <em>Image: Hellerhoff, CC BY-SA 3.0, via Wikimedia Commons.</em></div>
  </div>

  <div class="pearl"><b>How to read a portable ICU film in 30 seconds — the systematic look:</b><br/>
    <strong>1. Lines &amp; tubes:</strong> ETT 3–5 cm above carina, NGT through diaphragm, central line tip at SVC–RA junction, chest tube along the chest wall.<br/>
    <strong>2. Heart silhouette:</strong> size and shape (cardiomegaly &gt; 50% of thorax on good PA).<br/>
    <strong>3. Mediastinum:</strong> shifted? widened?<br/>
    <strong>4. Lungs:</strong> symmetric aeration; new opacities (alveolar vs interstitial); pneumothorax (deep sulcus on supine).<br/>
    <strong>5. Pleura:</strong> blunted costophrenic angles, layering effusion.<br/>
    <strong>6. Diaphragms &amp; below:</strong> free air, NG position, gastric distension.<br/>
    <strong>7. Bones &amp; soft tissues:</strong> rib fractures, subcutaneous emphysema (a tip-off to occult pneumothorax).
  </div>

  <div class="takeaways">
    <h5>Key takeaways</h5>
    <ul>
      <li>On a supine portable film, the deep sulcus sign is the pneumothorax of the ICU. Don't miss it.</li>
      <li>ETT tip 3–5 cm above carina; almost all malpositions are right mainstem.</li>
      <li>Lobar pneumonia has consolidation without volume loss; lobar atelectasis has volume loss with mediastinal shift toward the affected side.</li>
      <li>Cardiogenic edema → bat-wing + Kerley B + cephalization + cardiomegaly. ARDS → bilateral diffuse infiltrates that <em>spare</em> the costophrenic angles and have a normal heart size.</li>
      <li>CXR is insensitive for PE — use bedside echo for RV strain and CTPA for diagnosis.</li>
      <li>Always read ICU films systematically: lines &amp; tubes → heart → mediastinum → lungs → pleura → diaphragms → bones.</li>
    </ul>
  </div>
</section>

<!-- =========================== APPENDIX =========================== -->
<div class="part" id="appendix"><div class="pno">Appendix</div><h2>Equations, drugs, abbreviations, references</h2></div>

<section class="chap" id="drugs">
  <h3><span class="num">D</span>Drug dosing reference</h3>
  <p class="lead">Compact reference for all drugs you'll order in the first 72 hours of mechanical ventilation. Verify each dose against your institutional formulary; renal/hepatic adjustment may be required.</p>

  <h4>D.1 RSI induction agents</h4>
  <table>
    <thead><tr><th>Drug</th><th>Dose (IV)</th><th>Onset / Duration</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Etomidate</td><td>0.3 mg/kg</td><td>30 s / 5–10 min</td><td>Hemodynamically neutral; brief adrenal suppression (clinical impact debated in sepsis)</td></tr>
      <tr><td>Ketamine</td><td>1.5–2 mg/kg</td><td>30 s / 10–15 min</td><td>Bronchodilator; sympathomimetic; preferred in shock and asthma; safe in TBI</td></tr>
      <tr><td>Propofol</td><td>1.5–2.5 mg/kg</td><td>30 s / 5–10 min</td><td>↓ ICP, ↓ CMRO₂, anti-seizure; vasodilator → hypotension</td></tr>
      <tr><td>Midazolam</td><td>0.2–0.3 mg/kg</td><td>2–3 min / 30+ min</td><td>Slow onset; rarely first-line for RSI</td></tr>
    </tbody>
  </table>

  <h4>D.2 Neuromuscular blockers</h4>
  <table>
    <thead><tr><th>Drug</th><th>RSI dose</th><th>Onset / Duration</th><th>Infusion (ICU)</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Rocuronium</td><td>1.2 mg/kg</td><td>45–60 s / 45–70 min</td><td>8–12 mcg/kg/min</td><td>First-line non-depolarizing; reversible with sugammadex 16 mg/kg</td></tr>
      <tr><td>Succinylcholine</td><td>1.5 mg/kg</td><td>30–45 s / 5–10 min</td><td>—</td><td>Avoid: hyperK+, burns &gt; 24 h, denervation, NMD, malignant hyperthermia history</td></tr>
      <tr><td>Cisatracurium</td><td>0.15 mg/kg</td><td>2–3 min / 25–40 min</td><td>0.5–10 mcg/kg/min (typical 1–3)</td><td>Hofmann elimination — safe in liver/renal failure; ARDS standard infusion</td></tr>
      <tr><td>Vecuronium</td><td>0.1 mg/kg</td><td>2–3 min / 25–40 min</td><td>0.8–1.7 mcg/kg/min</td><td>Hepatic metabolism; active metabolites in renal failure</td></tr>
    </tbody>
  </table>

  <h4>D.3 Sedation infusions</h4>
  <table>
    <thead><tr><th>Drug</th><th>Dose range</th><th>Onset / Offset</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Propofol</td><td>5–80 mcg/kg/min (max 4 mg/kg/h sustained)</td><td>30 s / 5–10 min</td><td>First-line; PRIS (rhabdo + acidosis + cardiac collapse) if &gt; 5 mg/kg/h × 48 h; lipid load</td></tr>
      <tr><td>Dexmedetomidine</td><td>0.2–1.5 mcg/kg/h (no bolus)</td><td>15 min / 2–3 h</td><td>"Cooperative sedation"; preserves respiratory drive; bradycardia/hypotension</td></tr>
      <tr><td>Midazolam</td><td>0.02–0.1 mg/kg/h</td><td>2–3 min / hours-days</td><td>Avoid as routine; ↑ delirium; accumulates in renal failure</td></tr>
      <tr><td>Ketamine</td><td>0.1–2 mg/kg/h</td><td>30 s / 10–15 min</td><td>Analgesic + sedative + bronchodilator; ↑ HR/BP; emergence reactions</td></tr>
    </tbody>
  </table>

  <h4>D.4 Analgesics</h4>
  <table>
    <thead><tr><th>Drug</th><th>Dose</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Fentanyl</td><td>25–250 mcg/h infusion; 25–100 mcg bolus</td><td>First-line; rapid onset; no histamine</td></tr>
      <tr><td>Hydromorphone</td><td>0.5–3 mg/h infusion; 0.2–1 mg bolus</td><td>Less accumulation in renal failure than morphine</td></tr>
      <tr><td>Morphine</td><td>1–10 mg/h infusion; 2–4 mg bolus</td><td>Histamine release, hypotension; active metabolites in renal failure</td></tr>
      <tr><td>Remifentanil</td><td>0.025–0.2 mcg/kg/min</td><td>Ultra-short; rebound pain; expensive</td></tr>
      <tr><td>Acetaminophen</td><td>650–1000 mg PO/PR/IV q6h (max 4 g/day)</td><td>Adjunct; ↓ opioid needs ~25%</td></tr>
      <tr><td>Ketorolac</td><td>15–30 mg IV q6h × max 5 d</td><td>Avoid in renal disease, GI bleed risk, age &gt; 65</td></tr>
    </tbody>
  </table>

  <h4>D.5 Vasopressors and inotropes</h4>
  <table>
    <thead><tr><th>Drug</th><th>Dose range</th><th>Receptors / Effect</th><th>Use</th></tr></thead>
    <tbody>
      <tr><td>Norepinephrine</td><td>0.01–3 mcg/kg/min (titrate to MAP)</td><td>α₁ &gt;&gt; β₁; pure vasoconstrictor</td><td>First-line for septic shock; RV-led shock</td></tr>
      <tr><td>Phenylephrine</td><td>0.1–10 mcg/kg/min; push 50–200 mcg</td><td>Pure α₁</td><td>Push-dose for transient hypotension; norepi alternative if tachyarrhythmias</td></tr>
      <tr><td>Vasopressin</td><td>0.01–0.04 U/min (fixed)</td><td>V1 receptor</td><td>Add to norepi in septic shock; not titrated above 0.04</td></tr>
      <tr><td>Epinephrine</td><td>0.01–1 mcg/kg/min (drip); 5–20 mcg push</td><td>α + β₁ + β₂</td><td>Refractory shock, anaphylaxis, post-arrest</td></tr>
      <tr><td>Dopamine</td><td>2–20 mcg/kg/min</td><td>Dose-dependent: D &gt; β &gt; α</td><td>Largely abandoned; ↑ arrhythmia vs norepi (SOAP-II)</td></tr>
      <tr><td>Dobutamine</td><td>2.5–20 mcg/kg/min</td><td>β₁ &gt; β₂</td><td>Inotrope for cardiogenic / septic shock with ↓ CO; vasodilation can worsen hypotension</td></tr>
      <tr><td>Milrinone</td><td>0.125–0.75 mcg/kg/min</td><td>PDE3i; inodilator</td><td>RV failure; cardiac surgery LV failure; renal adjustment</td></tr>
    </tbody>
  </table>

  <h4>D.6 Inhaled pulmonary vasodilators</h4>
  <table>
    <thead><tr><th>Drug</th><th>Dose</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Inhaled nitric oxide (iNO)</td><td>5–20 ppm</td><td>Selective; methemoglobinemia; rebound HTN on abrupt withdrawal; expensive</td></tr>
      <tr><td>Inhaled epoprostenol (Flolan)</td><td>30–50 ng/kg/min</td><td>Cheaper than iNO; sticky on circuits — change q24h; same physiology</td></tr>
      <tr><td>Inhaled iloprost</td><td>2.5–5 mcg q2–4h</td><td>Intermittent; less continuous coverage</td></tr>
    </tbody>
  </table>

  <h4>D.7 Bronchodilators on the vent</h4>
  <table>
    <thead><tr><th>Drug</th><th>Dose via vent circuit</th><th>Notes</th></tr></thead>
    <tbody>
      <tr><td>Albuterol</td><td>2.5 mg neb q4–6h, or 8–10 puffs MDI q4–6h; continuous 10–20 mg/h in severe asthma</td><td>Effective via vent if MDI placed in inspiratory limb with spacer; tachycardia, ↓ K⁺</td></tr>
      <tr><td>Ipratropium</td><td>500 mcg neb q6h</td><td>Adjunct to β₂; bronchodilator + secretion drying</td></tr>
      <tr><td>Magnesium sulfate</td><td>2 g IV over 20 min (severe asthma adjunct)</td><td>Smooth muscle relaxant</td></tr>
      <tr><td>IV methylprednisolone</td><td>60–125 mg IV q6h × 5 d (severe asthma); 1–2 mg/kg/day (ARDS, COPD)</td><td>Tapers per indication</td></tr>
      <tr><td>Heliox 70:30</td><td>Continuous via vent (compatible models)</td><td>Reduces airway resistance in severe asthma; check vent compatibility</td></tr>
    </tbody>
  </table>

  <h4>D.8 Reversal agents</h4>
  <table>
    <thead><tr><th>Drug</th><th>Use</th><th>Dose</th></tr></thead>
    <tbody>
      <tr><td>Sugammadex</td><td>Reverse rocuronium / vecuronium</td><td>2 mg/kg (TOF 2/4); 4 mg/kg (PTC ≥ 1); 16 mg/kg (immediate after rocuronium 1.2)</td></tr>
      <tr><td>Neostigmine + glycopyrrolate</td><td>Reverse non-depolarizing NMB (TOF must have twitches)</td><td>Neostigmine 0.04–0.07 mg/kg + glyco 0.2 mg per 1 mg neostigmine</td></tr>
      <tr><td>Naloxone</td><td>Opioid reversal</td><td>0.04–0.1 mg IV titrated; avoid full reversal in opioid-dependent (precipitates withdrawal/agitation)</td></tr>
      <tr><td>Flumazenil</td><td>Benzodiazepine reversal</td><td>0.2 mg IV q1 min, max 1 mg; avoid in chronic benzo use (seizures)</td></tr>
    </tbody>
  </table>

  <div class="pitfall"><strong>Push-dose pressor reminder</strong>For peri-intubation hypotension: phenylephrine 100 mcg q2 min is the workhorse. Epinephrine 10–20 mcg pushes give β + α (use if bradycardic or β-agonism wanted). Have one drawn before pushing induction; do not chase BP after the fact.</div>
</section>

<section class="chap" id="equations">
  <h3><span class="num">A</span>Equations &amp; numbers worth memorizing</h3>
  <table>
    <tr><th>Quantity</th><th>Formula / value</th></tr>
    <tr><td>Predicted body weight (men)</td><td>\(\text{PBW} = 50 + 2.3 \times (\text{height}_{in} - 60)\)</td></tr>
    <tr><td>Predicted body weight (women)</td><td>\(\text{PBW} = 45.5 + 2.3 \times (\text{height}_{in} - 60)\)</td></tr>
    <tr><td>Alveolar gas equation</td><td>\(P_{AO_2} = F_iO_2(P_{atm} - P_{H_2O}) - \tfrac{P_aCO_2}{0.8}\)</td></tr>
    <tr><td>A–a gradient (room air, normal)</td><td>\(\tfrac{\text{age}}{4} + 4\)</td></tr>
    <tr><td>Equation of motion</td><td>\(P_{aw} = \tfrac{V}{C} + \dot{V}R + \text{PEEP}\)</td></tr>
    <tr><td>Static compliance</td><td>\(C_{stat} = \tfrac{V_T}{P_{plat} - \text{PEEP}}\); normal 60–100; ARDS 20–40</td></tr>
    <tr><td>Airway resistance</td><td>\(R_{aw} = \tfrac{P_{IP} - P_{plat}}{\dot{V}}\); normal &lt; 5</td></tr>
    <tr><td>Driving pressure</td><td>\(\Delta P = P_{plat} - \text{PEEP}\); target ≤ 15</td></tr>
    <tr><td>Mechanical power (J/min)</td><td>\(\text{MP} = 0.098 \cdot \text{RR} \cdot V_T \cdot (P_{IP} - \tfrac{1}{2}\Delta P)\); concerning &gt; 17</td></tr>
    <tr><td>RSBI</td><td>\(\text{RSBI} = \tfrac{\text{RR}}{V_T \,(L)}\); &lt; 105 predicts SBT success</td></tr>
    <tr><td>Vd/Vt</td><td>\(\tfrac{V_d}{V_T} = \tfrac{P_aCO_2 - P_eCO_2}{P_aCO_2}\); &gt; 0.6 predicts difficult wean</td></tr>
    <tr><td>P/F vs S/F</td><td>\(\tfrac{S}{F} \approx 0.5 \cdot \tfrac{P}{F} + 100\)</td></tr>
    <tr><td>Permissive hypercapnia floor</td><td>pH 7.20 (severe ARDS) — 7.15 (asthma)</td></tr>
  </table>
</section>

<section class="chap" id="abbr">
  <h3><span class="num">B</span>Abbreviations</h3>
  <table>
    <tr><th>Abbr.</th><th>Meaning</th><th>Abbr.</th><th>Meaning</th></tr>
    <tr><td>A/C</td><td>Assist-control</td><td>APRV</td><td>Airway pressure release ventilation</td></tr>
    <tr><td>ARDS</td><td>Acute respiratory distress syndrome</td><td>ATC</td><td>Automatic tube compensation</td></tr>
    <tr><td>BiPAP</td><td>Bilevel positive airway pressure</td><td>CPAP</td><td>Continuous positive airway pressure</td></tr>
    <tr><td>Cstat</td><td>Static compliance</td><td>CXR</td><td>Chest X-ray</td></tr>
    <tr><td>DOPES / DOTTS</td><td>Mnemonics for vent troubleshooting</td><td>ΔP</td><td>Driving pressure</td></tr>
    <tr><td>EIT</td><td>Electrical impedance tomography</td><td>ETT</td><td>Endotracheal tube</td></tr>
    <tr><td>FiO₂</td><td>Fraction of inspired oxygen</td><td>FRC</td><td>Functional residual capacity</td></tr>
    <tr><td>HFNC</td><td>High-flow nasal cannula</td><td>HFOV</td><td>High-frequency oscillatory ventilation</td></tr>
    <tr><td>I:E</td><td>Inspiratory : expiratory time ratio</td><td>LIP / UIP</td><td>Lower / upper inflection point</td></tr>
    <tr><td>MP</td><td>Mechanical power</td><td>NAVA</td><td>Neurally adjusted ventilatory assist</td></tr>
    <tr><td>NIV</td><td>Non-invasive ventilation</td><td>NMB</td><td>Neuromuscular blockade</td></tr>
    <tr><td>P_aw / P_alv</td><td>Airway / alveolar pressure</td><td>PBW</td><td>Predicted body weight</td></tr>
    <tr><td>PC</td><td>Pressure control</td><td>PEEP</td><td>Positive end-expiratory pressure</td></tr>
    <tr><td>PEEPi</td><td>Intrinsic PEEP (auto-PEEP)</td><td>Pes</td><td>Esophageal pressure</td></tr>
    <tr><td>P/F</td><td>PaO₂ / FiO₂</td><td>PIP</td><td>Peak inspiratory pressure</td></tr>
    <tr><td>P_L</td><td>Transpulmonary pressure</td><td>Pplat</td><td>Plateau pressure</td></tr>
    <tr><td>PRVC</td><td>Pressure-regulated volume control</td><td>PSV</td><td>Pressure support ventilation</td></tr>
    <tr><td>P-SILI</td><td>Patient self-inflicted lung injury</td><td>RASS</td><td>Richmond Agitation–Sedation Scale</td></tr>
    <tr><td>Raw</td><td>Airway resistance</td><td>RSBI</td><td>Rapid shallow breathing index (f/Vt)</td></tr>
    <tr><td>S/F</td><td>SpO₂ / FiO₂</td><td>SBT</td><td>Spontaneous breathing trial</td></tr>
    <tr><td>SIMV</td><td>Synchronized intermittent mandatory ventilation</td><td>Te / Ti</td><td>Expiratory / inspiratory time</td></tr>
    <tr><td>VC</td><td>Volume control</td><td>Vd / Vt</td><td>Dead-space fraction</td></tr>
    <tr><td>VE / VA</td><td>Minute / alveolar ventilation</td><td>VILI</td><td>Ventilator-induced lung injury</td></tr>
    <tr><td>VV-ECMO</td><td>Veno-venous extracorporeal membrane oxygenation</td><td>VT</td><td>Tidal volume</td></tr>
    <tr><td>VA-ECMO</td><td>Veno-arterial ECMO</td><td>HACOR</td><td>NIV-failure score (Heart rate, Acidosis, Consciousness, Oxygenation, RR)</td></tr>
    <tr><td>ROX</td><td>HFNC outcome index = (SpO₂/FiO₂)/RR</td><td>NMD</td><td>Neuromuscular disease</td></tr>
    <tr><td>NIF / MIP</td><td>Negative inspiratory force / Maximum inspiratory pressure</td><td>MEP</td><td>Maximum expiratory pressure</td></tr>
    <tr><td>FVC</td><td>Forced vital capacity</td><td>FEV₁</td><td>Forced expiratory volume in 1 s</td></tr>
    <tr><td>DLCO</td><td>Diffusing capacity for carbon monoxide</td><td>TLC</td><td>Total lung capacity</td></tr>
    <tr><td>HPV</td><td>Hypoxic pulmonary vasoconstriction</td><td>PVR</td><td>Pulmonary vascular resistance</td></tr>
    <tr><td>RV (heart)</td><td>Right ventricle</td><td>LV</td><td>Left ventricle</td></tr>
    <tr><td>iNO</td><td>Inhaled nitric oxide</td><td>SvO₂</td><td>Mixed venous oxygen saturation</td></tr>
    <tr><td>DAD</td><td>Diffuse alveolar damage</td><td>PE</td><td>Pulmonary embolism</td></tr>
    <tr><td>GBS</td><td>Guillain-Barré syndrome</td><td>MG</td><td>Myasthenia gravis</td></tr>
    <tr><td>ALS</td><td>Amyotrophic lateral sclerosis</td><td>2,3-BPG</td><td>2,3-bisphosphoglycerate</td></tr>
    <tr><td>P₅₀</td><td>PaO₂ at 50% Hb saturation (normal 26.5)</td><td>P(a−et)CO₂</td><td>Arterial-to-end-tidal CO₂ gap</td></tr>
    <tr><td>BiPAP</td><td>Bi-level positive airway pressure (NIV)</td><td>IPAP / EPAP</td><td>Inspiratory / expiratory positive airway pressure</td></tr>
    <tr><td>SVR</td><td>Systemic vascular resistance</td><td>POCUS</td><td>Point-of-care ultrasound</td></tr>
    <tr><td>TOF</td><td>Train-of-four (NMB monitoring)</td><td>RSI</td><td>Rapid sequence intubation</td></tr>
    <tr><td>AVM</td><td>Arteriovenous malformation</td><td>ILD</td><td>Interstitial lung disease</td></tr>
    <tr><td>IVIG</td><td>Intravenous immunoglobulin</td><td>CABG</td><td>Coronary artery bypass graft</td></tr>
    <tr><td>NRB</td><td>Non-rebreather (mask)</td><td>CAM-ICU</td><td>Confusion Assessment Method for the ICU</td></tr>
    <tr><td>LCA</td><td>Latent class analysis (ARDS subphenotype)</td><td>GOLD</td><td>Global Initiative for Chronic Obstructive Lung Disease</td></tr>
    <tr><td>DO₂</td><td>Oxygen delivery (CaO₂ × CO × 10)</td><td>BNP</td><td>B-type natriuretic peptide</td></tr>
  </table>
</section>

<section class="chap" id="refs">
  <h3><span class="num">C</span>References</h3>
  <ol class="refs">
    <li id="r1">Matthay MA, Arabi Y, Arroliga AC, et al. A new global definition of acute respiratory distress syndrome. <em>Am J Respir Crit Care Med</em>. 2024;209(1):37-47.</li>
    <li id="r2">Rittayamai N, Katsios CM, Beloncle F, et al. Pressure-controlled vs volume-controlled ventilation in acute respiratory failure: a physiology-based narrative and systematic review. <em>Chest</em>. 2015;148(2):340-355.</li>
    <li id="r3">Esteban A, Frutos F, Tobin MJ, et al. A comparison of four methods of weaning patients from mechanical ventilation. <em>N Engl J Med</em>. 1995;332(6):345-350.</li>
    <li id="r4">Zhou Y, Jin X, Lv Y, et al. Early application of airway pressure release ventilation may reduce the duration of mechanical ventilation in acute respiratory distress syndrome. <em>Intensive Care Med</em>. 2017;43(11):1648-1659.</li>
    <li id="r5">Amato MB, Meade MO, Slutsky AS, et al. Driving pressure and survival in the acute respiratory distress syndrome. <em>N Engl J Med</em>. 2015;372(8):747-755.</li>
    <li id="r6">Thille AW, Rodriguez P, Cabello B, Lellouche F, Brochard L. Patient-ventilator asynchrony during assisted mechanical ventilation. <em>Intensive Care Med</em>. 2006;32(10):1515-1522.</li>
    <li id="r7">ARDS Definition Task Force. Acute respiratory distress syndrome: the Berlin Definition. <em>JAMA</em>. 2012;307(23):2526-2533.</li>
    <li id="r8">Acute Respiratory Distress Syndrome Network. Ventilation with lower tidal volumes as compared with traditional tidal volumes for acute lung injury and the acute respiratory distress syndrome (ARMA). <em>N Engl J Med</em>. 2000;342(18):1301-1308.</li>
    <li id="r9">Briel M, Meade M, Mercat A, et al. Higher vs lower positive end-expiratory pressure in patients with acute lung injury and ARDS: systematic review and meta-analysis. <em>JAMA</em>. 2010;303(9):865-873.</li>
    <li id="r10">Guérin C, Reignier J, Richard JC, et al. Prone positioning in severe acute respiratory distress syndrome (PROSEVA). <em>N Engl J Med</em>. 2013;368(23):2159-2168.</li>
    <li id="r11">National Heart, Lung, and Blood Institute PETAL Clinical Trials Network. Early neuromuscular blockade in the acute respiratory distress syndrome (ROSE). <em>N Engl J Med</em>. 2019;380(21):1997-2008.</li>
    <li id="r12">Wiedemann HP, Wheeler AP, Bernard GR, et al. Comparison of two fluid-management strategies in acute lung injury (FACTT). <em>N Engl J Med</em>. 2006;354(24):2564-2575.</li>
    <li id="r13">Combes A, Hajage D, Capellier G, et al. Extracorporeal membrane oxygenation for severe acute respiratory distress syndrome (EOLIA). <em>N Engl J Med</em>. 2018;378(21):1965-1975.</li>
    <li id="r14">Brochard L, Slutsky A, Pesenti A. Mechanical ventilation to minimize progression of lung injury in acute respiratory failure. <em>Am J Respir Crit Care Med</em>. 2017;195(4):438-442.</li>
    <li id="r15">Beitler JR, Sarge T, Banner-Goodspeed VM, et al. Effect of titrating positive end-expiratory pressure with an esophageal pressure-guided strategy vs an empirical high PEEP-FiO₂ strategy on death and days free from mechanical ventilation among patients with acute respiratory distress syndrome (EPVent-2). <em>JAMA</em>. 2019;321(9):846-857.</li>
    <li id="r16">Cavalcanti AB, Suzumura ÉA, Laranjeira LN, et al. Effect of lung recruitment and titrated positive end-expiratory pressure (PEEP) vs low PEEP on mortality in patients with acute respiratory distress syndrome (ART). <em>JAMA</em>. 2017;318(14):1335-1345.</li>
    <li id="r17">Serpa Neto A, Deliberato RO, Johnson AEW, et al. Mechanical power of ventilation is associated with mortality in critically ill patients: an analysis of patients in two observational cohorts. <em>Intensive Care Med</em>. 2018;44(11):1914-1922.</li>
    <li id="r18">Papazian L, Forel JM, Gacouin A, et al. Neuromuscular blockers in early acute respiratory distress syndrome (ACURASYS). <em>N Engl J Med</em>. 2010;363(12):1107-1116.</li>
    <li id="r19">Yang KL, Tobin MJ. A prospective study of indexes predicting the outcome of trials of weaning from mechanical ventilation. <em>N Engl J Med</em>. 1991;324(21):1445-1450.</li>
    <li id="r20">Thille AW, Muller G, Gacouin A, et al. Effect of postextubation high-flow nasal oxygen with noninvasive ventilation vs high-flow nasal oxygen alone on reintubation among patients at high risk of extubation failure. <em>JAMA</em>. 2019;322(15):1465-1475.</li>
    <li id="r21">Girard TD, Kress JP, Fuchs BD, et al. Efficacy and safety of a paired sedation and ventilator weaning protocol for mechanically ventilated patients in intensive care (Awakening and Breathing Controlled — ABC trial). <em>Lancet</em>. 2008;371(9607):126-134.</li>
    <li id="r22">Pun BT, Balas MC, Barnes-Daly MA, et al. Caring for critically ill patients with the ABCDEF Bundle: results of the ICU Liberation Collaborative in over 15,000 adults. <em>Crit Care Med</em>. 2019;47(1):3-14.</li>
    <li id="r23">Thille AW, Cabello B, Galia F, Lyazidi A, Brochard L. Reduction of patient-ventilator asynchrony by reducing tidal volume during pressure-support ventilation. <em>Intensive Care Med</em>. 2008;34(8):1477-1486.</li>
    <li id="r24">Blanch L, Villagra A, Sales B, et al. Asynchronies during mechanical ventilation are associated with mortality. <em>Intensive Care Med</em>. 2015;41(4):633-641.</li>
    <li id="r25">Kenny JE. <em>An Approach to Mechanical Heart-Lung Interaction</em>. 1st ed. Toronto: Spectral Envelope Publishing House; 2020. (Creative Commons free cultural work; available at <a href="https://heart-lung.org">heart-lung.org</a>.)</li>
    <li id="r26">Hess DR, Kacmarek RM. <em>Essentials of Mechanical Ventilation</em>. 4th ed. New York: McGraw-Hill Education; 2019.</li>
    <li id="r27">Owens W. <em>The Advanced Ventilator Book</em>. 1st ed. Columbia, SC: First Draught Press; 2017.</li>
    <li id="r28">West JB, Luks AM. <em>West's Respiratory Physiology: The Essentials</em>. 10th ed. Philadelphia: Wolters Kluwer; 2016.</li>
    <li id="r29">Nuckton TJ, Alonso JA, Kallet RH, et al. Pulmonary dead-space fraction as a risk factor for death in the acute respiratory distress syndrome. <em>N Engl J Med</em>. 2002;346(17):1281-1286.</li>
    <li id="r30">West JB, Luks AM. <em>West's Pulmonary Pathophysiology: The Essentials</em>. 9th ed. Philadelphia: Wolters Kluwer; 2017.</li>
    <li id="r31">Roca O, Caralt B, Messika J, et al. An index combining respiratory rate and oxygenation to predict outcome of nasal high-flow therapy. <em>Am J Respir Crit Care Med</em>. 2019;199(11):1368-1376. (ROX index)</li>
    <li id="r32">Duan J, Han X, Bai L, Zhou L, Huang S. Assessment of heart rate, acidosis, consciousness, oxygenation, and respiratory rate to predict noninvasive ventilation failure in hypoxemic patients. <em>Intensive Care Med</em>. 2017;43(2):192-199. (HACOR score)</li>
    <li id="r33">Mauri T, Spinelli E, Scotti E, et al. Potential for lung recruitment and ventilation-perfusion mismatch in patients with the acute respiratory distress syndrome from coronavirus disease 2019. <em>Crit Care Med</em>. 2020;48(8):1129-1134.</li>
    <li id="r34">Slutsky AS, Ranieri VM. Ventilator-induced lung injury. <em>N Engl J Med</em>. 2013;369(22):2126-2136.</li>
    <li id="r35">Tobin MJ. <em>Principles and Practice of Mechanical Ventilation</em>. 3rd ed. New York: McGraw-Hill; 2013.</li>
  </ol>
  <p class="footer-note">For clinician education only; not a substitute for institutional protocols, current FDA labeling, or specialist consultation. Verify dosing and ventilator-specific behavior at the bedside. Companion bedside one-pager: <a href="https://www.send.co/a/BTkiCazN" style="color:var(--accent);">send.co/a/BTkiCazN</a>.</p>
</section>

</main>
</div>

<button class="back-top" id="back-top" aria-label="Back to top" title="Back to top (g h)">↑</button>

<script>
(function(){
  // ============== DARK MODE ==============
  const html = document.documentElement;
  const themeBtn = document.getElementById('btn-theme');
  const stored = localStorage.getItem('mv-theme');
  if (stored) html.setAttribute('data-theme', stored);
  function updateThemeBtn() {
    const dark = html.getAttribute('data-theme') === 'dark';
    themeBtn.innerHTML = dark ? '☀ <span class="tb-label">Light</span>' : '🌙 <span class="tb-label">Dark</span>';
    themeBtn.setAttribute('aria-pressed', dark);
  }
  updateThemeBtn();
  themeBtn.addEventListener('click', () => {
    const next = html.getAttribute('data-theme') === 'dark' ? 'light' : 'dark';
    html.setAttribute('data-theme', next);
    localStorage.setItem('mv-theme', next);
    updateThemeBtn();
  });

  // ============== READING PROGRESS BAR ==============
  const fill = document.querySelector('.progress-bar > .fill');
  function updateProgress() {
    const h = document.documentElement;
    const total = h.scrollHeight - h.clientHeight;
    const pct = total > 0 ? (h.scrollTop / total) * 100 : 0;
    fill.style.width = pct.toFixed(1) + '%';
  }
  document.addEventListener('scroll', updateProgress, {passive: true});
  updateProgress();

  // ============== BACK TO TOP ==============
  const backTop = document.getElementById('back-top');
  document.addEventListener('scroll', () => {
    backTop.classList.toggle('show', window.scrollY > 600);
  }, {passive: true});
  backTop.addEventListener('click', () => window.scrollTo({top: 0, behavior: 'smooth'}));

  // ============== FONT-SIZE CONTROLS ==============
  const FS_LEVELS = ['small', 'normal', 'large', 'xlarge'];
  let fsIdx = FS_LEVELS.indexOf(localStorage.getItem('mv-fontsize') || 'normal');
  if (fsIdx < 0) fsIdx = 1;
  function applyFs() {
    const lvl = FS_LEVELS[fsIdx];
    if (lvl === 'normal') html.removeAttribute('data-fontscale');
    else html.setAttribute('data-fontscale', lvl);
    localStorage.setItem('mv-fontsize', lvl);
  }
  applyFs();
  const btnFsUp = document.getElementById('btn-fs-up');
  const btnFsDown = document.getElementById('btn-fs-down');
  if (btnFsUp) btnFsUp.addEventListener('click', () => { fsIdx = Math.min(FS_LEVELS.length - 1, fsIdx + 1); applyFs(); });
  if (btnFsDown) btnFsDown.addEventListener('click', () => { fsIdx = Math.max(0, fsIdx - 1); applyFs(); });

  // ============== EXPAND / COLLAPSE CHAPTERS ==============
  document.querySelectorAll('section.chap').forEach(sec => {
    const h3 = sec.querySelector(':scope > h3');
    if (!h3) return;
    const id = sec.id;
    // Restore state
    if (id && localStorage.getItem('mv-collapsed-' + id) === '1') {
      sec.classList.add('collapsed');
    }
    h3.addEventListener('click', (e) => {
      // Don't collapse when user clicks the anchor-link (#)
      if (e.target.classList.contains('anchor-link')) return;
      sec.classList.toggle('collapsed');
      if (id) {
        if (sec.classList.contains('collapsed')) localStorage.setItem('mv-collapsed-' + id, '1');
        else localStorage.removeItem('mv-collapsed-' + id);
      }
    });
  });

  // ============== STICKY CHAPTER BREADCRUMB ==============
  const crumb = document.getElementById('crumb');
  const crumbPart = document.getElementById('crumb-part');
  const crumbChap = document.getElementById('crumb-chap');
  const crumbSec = document.getElementById('crumb-sec');
  const crumbSecSep = document.getElementById('crumb-sec-sep');
  if (crumb) {
    let activeChap = null;
    let activePart = null;
    const chapObserver = new IntersectionObserver((entries) => {
      entries.forEach(e => {
        if (e.isIntersecting) {
          if (e.target.matches('section.chap')) activeChap = e.target;
          else if (e.target.matches('.part')) activePart = e.target;
        }
      });
      // Determine if we should show
      const scrolled = window.scrollY > 200;
      if (scrolled && activeChap) {
        const h3 = activeChap.querySelector(':scope > h3');
        if (h3) {
          // Get part title
          let partTitle = activePart ? activePart.querySelector('h2')?.textContent : '';
          // Get chapter heading text (without anchor link "#")
          const chapClone = h3.cloneNode(true);
          chapClone.querySelectorAll('.anchor-link').forEach(a => a.remove());
          const chapText = chapClone.textContent.trim();
          // Find current visible h4 within the chapter
          const h4s = activeChap.querySelectorAll(':scope > h4, :scope > h5');
          let currentSec = '';
          for (const h of h4s) {
            const r = h.getBoundingClientRect();
            if (r.top < 80) currentSec = h.textContent.trim().replace(/#$/, '').trim();
            else break;
          }
          crumbPart.textContent = partTitle || '';
          crumbChap.textContent = chapText;
          if (currentSec) {
            crumbSec.textContent = currentSec;
            crumbSecSep.style.display = '';
          } else {
            crumbSec.textContent = '';
            crumbSecSep.style.display = 'none';
          }
          crumb.classList.add('show');
        }
      } else {
        crumb.classList.remove('show');
      }
    }, {rootMargin: '-50px 0px -50% 0px', threshold: [0, 0.1]});
    document.querySelectorAll('section.chap, .part').forEach(el => chapObserver.observe(el));
    document.addEventListener('scroll', () => {
      if (window.scrollY <= 200) crumb.classList.remove('show');
    }, {passive: true});
  }

  // ============== ABBREVIATION AUTO-WRAP & TOOLTIPS ==============
  // Build abbreviation map from #abbr table — already exists in earlier section
  // After page load, scan main prose and wrap matched abbreviations in <abbr data-tip="...">
  function autoWrapAbbreviations() {
    if (!abbrMap || abbrMap.size === 0) return;
    // Build a regex to match any abbreviation as a whole word
    const terms = Array.from(abbrMap.keys()).filter(t => t.length >= 2 && t.length <= 12);
    if (!terms.length) return;
    // Sort by length desc so longer matches first (e.g., VV-ECMO before ECMO)
    terms.sort((a, b) => b.length - a.length);
    const escaped = terms.map(t => t.replace(/[.*+?^${}()|[\]\\]/g, '\\$&'));
    const regex = new RegExp('\\b(' + escaped.join('|') + ')\\b', 'g');
    // Walk text nodes in main, skip already inside <abbr> or specific elements
    const skip = new Set(['ABBR', 'A', 'CODE', 'KBD', 'SCRIPT', 'STYLE', 'INPUT', 'TEXTAREA', 'BUTTON', 'LABEL']);
    function walk(node) {
      if (!node) return;
      if (node.nodeType === 3) {
        const text = node.nodeValue;
        if (!text || text.length < 2) return;
        const matches = [...text.matchAll(regex)];
        if (!matches.length) return;
        const frag = document.createDocumentFragment();
        let last = 0;
        matches.forEach(m => {
          if (m.index > last) frag.appendChild(document.createTextNode(text.slice(last, m.index)));
          const a = document.createElement('abbr');
          a.setAttribute('data-tip', abbrMap.get(m[0]) || '');
          a.textContent = m[0];
          frag.appendChild(a);
          last = m.index + m[0].length;
        });
        if (last < text.length) frag.appendChild(document.createTextNode(text.slice(last)));
        node.parentNode.replaceChild(frag, node);
      } else if (node.nodeType === 1 && !skip.has(node.tagName) && !node.closest('#abbr') && !node.closest('#drugs') && !node.closest('table') && !node.classList.contains('toolbar')) {
        const children = Array.from(node.childNodes);
        children.forEach(walk);
      }
    }
    document.querySelectorAll('main p, main li, main .pearl, main .pitfall, main .note, main .phys, main .takeaways').forEach(walk);
  }
  // Run after a short delay to avoid blocking initial paint
  setTimeout(autoWrapAbbreviations, 50);

  // Hook tooltips on auto-wrapped abbreviations
  document.body.addEventListener('mouseover', (e) => {
    const a = e.target.closest('abbr[data-tip]');
    if (a) {
      showTip(a.getAttribute('data-tip'), e.clientX, e.clientY);
    }
  });
  document.body.addEventListener('mouseout', (e) => {
    if (e.target.closest('abbr[data-tip]')) hideTip();
  });

  // ============== BEDSIDE CALCULATOR ==============
  const calcWidget = document.getElementById('calcWidget');
  if (calcWidget) {
    const $ = (id) => document.getElementById(id);
    const inputs = ['c-sex', 'c-ht', 'c-age', 'c-hb', 'c-fio2', 'c-pao2', 'c-paco2', 'c-spo2', 'c-sao2', 'c-vt', 'c-rr', 'c-pip', 'c-pplat', 'c-peep'];
    const num = (id) => {
      const el = $(id);
      if (!el) return NaN;
      const v = parseFloat(el.value);
      return isFinite(v) ? v : NaN;
    };
    const fmt = (v, dp = 1) => isFinite(v) ? v.toFixed(dp) : '—';
    function calc() {
      const sex = $('c-sex').value;
      const ht = num('c-ht');
      const age = num('c-age');
      const hb = num('c-hb');
      const fio2 = num('c-fio2');
      const pao2 = num('c-pao2');
      const paco2 = num('c-paco2');
      const spo2 = num('c-spo2');
      const sao2 = num('c-sao2');
      const vt = num('c-vt');
      const rr = num('c-rr');
      const pip = num('c-pip');
      const pplat = num('c-pplat');
      const peep = num('c-peep');

      // PBW
      const pbw = (sex === 'm' ? 50 : 45.5) + 2.3 * ((ht || NaN) - 60);
      $('r-pbw').innerHTML = fmt(pbw, 1) + '<span class="unit"> kg</span>';

      // VT/PBW
      const vtpbw = (vt && pbw) ? vt / pbw : NaN;
      $('r-vtpbw').innerHTML = fmt(vtpbw, 1) + '<span class="unit"> mL/kg</span>';

      // A-a gradient at sea level (P_atm = 760, P_H2O = 47, R = 0.8)
      const PAO2 = fio2 * (760 - 47) - paco2 / 0.8;
      const aa = PAO2 - pao2;
      $('r-aa').innerHTML = fmt(aa, 1) + '<span class="unit"> mmHg</span>';

      // Predicted normal A-a (room air): age/4 + 4
      const aaNorm = age / 4 + 4;
      $('r-aanorm').innerHTML = fmt(aaNorm, 1) + '<span class="unit"> mmHg</span>';

      // P/F
      const pf = (pao2 && fio2) ? pao2 / fio2 : NaN;
      $('r-pf').textContent = fmt(pf, 0);

      // S/F
      const sf = (spo2 && fio2) ? spo2 / fio2 : NaN;
      $('r-sf').textContent = fmt(sf, 0);

      // ROX = (SpO2/FiO2) / RR
      const rox = (spo2 && fio2 && rr) ? (spo2 / fio2) / rr : NaN;
      $('r-rox').textContent = fmt(rox, 2);

      // RSBI = RR / VT(L)
      const rsbi = (rr && vt) ? rr / (vt / 1000) : NaN;
      $('r-rsbi').textContent = fmt(rsbi, 0);

      // Cstat = VT / (Pplat - PEEP)
      const dp = (pplat && peep != null && !isNaN(peep)) ? pplat - peep : NaN;
      $('r-dp').innerHTML = fmt(dp, 1) + '<span class="unit"> cmH₂O</span>';
      const cstat = (vt && dp) ? vt / dp : NaN;
      $('r-cstat').innerHTML = fmt(cstat, 1) + '<span class="unit"> mL/cmH₂O</span>';

      // Mechanical power = 0.098 × RR × VT(L) × (PIP − ½ ΔP)
      const mp = (rr && vt && pip && isFinite(dp)) ? 0.098 * rr * (vt / 1000) * (pip - 0.5 * dp) : NaN;
      $('r-mp').innerHTML = fmt(mp, 1) + '<span class="unit"> J/min</span>';

      // CaO2 = 1.34 × Hb × SaO2 + 0.003 × PaO2  (mL/dL)
      const cao2 = (hb && sao2 != null && !isNaN(sao2)) ? 1.34 * hb * sao2 + 0.003 * (pao2 || 0) : NaN;
      $('r-cao2').innerHTML = fmt(cao2, 2) + '<span class="unit"> mL/dL</span>';
    }
    inputs.forEach(id => {
      const el = $(id);
      if (el) el.addEventListener('input', calc);
    });
    calc();
  }

  // ============== HAMBURGER (MOBILE) — CSS-only via #toc-toggle checkbox; JS adds polish ==============
  const tocCb = document.getElementById('toc-toggle');
  const toc = document.querySelector('nav.toc');
  if (toc && tocCb) {
    // Close drawer when any link inside TOC is tapped (mobile only)
    toc.addEventListener('click', (e) => {
      const link = e.target.closest('a');
      if (link && window.innerWidth <= 920) {
        setTimeout(() => { tocCb.checked = false; }, 80);
      }
    });
    document.addEventListener('keydown', (e) => {
      if (e.key === 'Escape' && tocCb.checked) tocCb.checked = false;
    });
    window.addEventListener('resize', () => {
      if (window.innerWidth > 920 && tocCb.checked) tocCb.checked = false;
    });
  }

  // ============== COLLAPSIBLE SIDEBAR PARTS ==============
  document.querySelectorAll('nav.toc a.part-link').forEach(link => {
    const ol = link.nextElementSibling;
    // Add inline click on the heading text only (not the entire link)
    link.addEventListener('click', (e) => {
      // Allow toggle when shift-clicked or ctrl-clicked
      if (e.shiftKey) {
        e.preventDefault();
        link.classList.toggle('collapsed');
      }
    });
  });

  // ============== ACTIVE SECTION HIGHLIGHT (scrollspy) ==============
  const tocLinks = Array.from(document.querySelectorAll('nav.toc a[href^="#"]'));
  const partLinks = Array.from(document.querySelectorAll('nav.toc a.part-link[href^="#"]'));
  const tocLinkMap = new Map();
  tocLinks.forEach(a => {
    const id = a.getAttribute('href').slice(1);
    tocLinkMap.set(id, a);
  });
  const observed = Array.from(document.querySelectorAll('section.chap, .part'));
  const observer = new IntersectionObserver((entries) => {
    entries.forEach(e => {
      const id = e.target.id;
      const link = tocLinkMap.get(id);
      if (!link) return;
      if (e.isIntersecting && e.intersectionRatio > 0) {
        // Clear previous active
        tocLinks.forEach(l => l.classList.remove('active'));
        partLinks.forEach(l => l.classList.remove('active'));
        link.classList.add('active');
        // Activate parent part link
        const list = link.closest('ol');
        if (list) {
          const partLink = list.previousElementSibling;
          if (partLink && partLink.classList.contains('part-link')) {
            partLink.classList.add('active');
          }
        }
      }
    });
  }, {rootMargin: '-30% 0px -60% 0px', threshold: 0});
  observed.forEach(el => observer.observe(el));

  // ============== LIGHTBOX ==============
  const lb = document.getElementById('lightbox');
  const lbImg = document.getElementById('lb-img');
  const lbClose = document.getElementById('lb-close');
  document.querySelectorAll('.figure img').forEach(img => {
    img.addEventListener('click', () => {
      lbImg.src = img.src;
      lbImg.alt = img.alt;
      lb.classList.add('show');
      document.body.style.overflow = 'hidden';
    });
  });
  function closeLb() {
    lb.classList.remove('show');
    document.body.style.overflow = '';
  }
  lbClose.addEventListener('click', closeLb);
  lb.addEventListener('click', (e) => { if (e.target === lb || e.target === lbImg) closeLb(); });

  // ============== ABBREVIATION + CITATION TOOLTIPS ==============
  const tip = document.getElementById('tip');
  // Build abbreviation map from #abbr table
  const abbrMap = new Map();
  document.querySelectorAll('#abbr table tr').forEach(tr => {
    const cells = tr.querySelectorAll('td');
    for (let i = 0; i < cells.length; i += 2) {
      const term = cells[i] && cells[i].textContent.trim();
      const def = cells[i+1] && cells[i+1].textContent.trim();
      if (term && def) abbrMap.set(term, def);
    }
  });
  // Build citation map from #refs
  const citeMap = new Map();
  document.querySelectorAll('#refs ol.refs li').forEach(li => {
    citeMap.set(li.id, li.textContent.trim());
  });

  function showTip(html, x, y) {
    tip.innerHTML = html;
    tip.style.left = Math.min(x + 12, window.innerWidth - 340) + 'px';
    tip.style.top = (y + 16) + 'px';
    tip.classList.add('show');
  }
  function hideTip() { tip.classList.remove('show'); }

  // Citation hover
  document.querySelectorAll('sup.cite a').forEach(a => {
    const href = a.getAttribute('href');
    if (!href || !href.startsWith('#r')) return;
    const refId = href.slice(1);
    const ref = citeMap.get(refId);
    if (!ref) return;
    a.addEventListener('mouseenter', e => showTip(ref, e.clientX, e.clientY));
    a.addEventListener('mouseleave', hideTip);
  });
  document.addEventListener('scroll', hideTip, {passive: true});

  // ============== EQUATION COPY BUTTONS ==============
  document.querySelectorAll('.eq').forEach(eq => {
    if (eq.querySelector('.eq-copy')) return;
    const btn = document.createElement('button');
    btn.className = 'eq-copy';
    btn.textContent = 'Copy';
    btn.setAttribute('aria-label', 'Copy equation');
    btn.addEventListener('click', async () => {
      const text = eq.textContent.replace(/Copy$/, '').trim();
      try {
        await navigator.clipboard.writeText(text);
        btn.textContent = '✓';
        btn.classList.add('copied');
        setTimeout(() => { btn.textContent = 'Copy'; btn.classList.remove('copied'); }, 1200);
      } catch(e) {}
    });
    eq.appendChild(btn);
  });

  // ============== HEADING DEEP-LINK ICONS ==============
  document.querySelectorAll('section.chap h3, section.chap h4, section.chap h5').forEach(h => {
    let id = h.id;
    if (!id) {
      // Generate from text
      const txt = h.textContent.trim().toLowerCase().replace(/[^\w\s-]/g, '').replace(/\s+/g, '-').slice(0, 60);
      const parent = h.closest('section.chap');
      if (parent) id = parent.id + '-' + txt;
      else id = txt;
      h.id = id;
    }
    const a = document.createElement('a');
    a.href = '#' + id;
    a.className = 'anchor-link';
    a.textContent = '#';
    a.setAttribute('aria-label', 'Copy link to section');
    a.addEventListener('click', (e) => {
      e.preventDefault();
      const url = window.location.origin + window.location.pathname + '#' + id;
      navigator.clipboard.writeText(url).then(() => {
        const old = a.textContent;
        a.textContent = '✓';
        setTimeout(() => a.textContent = old, 800);
      });
      history.replaceState(null, '', '#' + id);
    });
    h.appendChild(a);
  });

  // ============== IN-PAGE SEARCH ==============
  const searchInput = document.getElementById('tb-search');
  const searchResult = document.getElementById('tb-result');
  let searchHits = [];
  let activeHitIdx = -1;

  function clearSearchHighlights() {
    document.querySelectorAll('.search-hit').forEach(el => {
      const parent = el.parentNode;
      parent.replaceChild(document.createTextNode(el.textContent), el);
      parent.normalize();
    });
    searchHits = [];
    activeHitIdx = -1;
  }

  function highlightInNode(node, regex) {
    if (node.nodeType === 3) {
      const text = node.nodeValue;
      const matches = [...text.matchAll(regex)];
      if (!matches.length) return [];
      const frag = document.createDocumentFragment();
      let last = 0;
      const localHits = [];
      matches.forEach(m => {
        if (m.index > last) frag.appendChild(document.createTextNode(text.slice(last, m.index)));
        const span = document.createElement('span');
        span.className = 'search-hit';
        span.textContent = m[0];
        frag.appendChild(span);
        localHits.push(span);
        last = m.index + m[0].length;
      });
      if (last < text.length) frag.appendChild(document.createTextNode(text.slice(last)));
      node.parentNode.replaceChild(frag, node);
      return localHits;
    } else if (node.nodeType === 1 && !['SCRIPT','STYLE','NAV','BUTTON','INPUT'].includes(node.tagName) && !node.classList.contains('toolbar') && !node.classList.contains('progress-bar') && !node.classList.contains('lightbox')) {
      const hits = [];
      const children = Array.from(node.childNodes);
      children.forEach(c => hits.push(...highlightInNode(c, regex)));
      return hits;
    }
    return [];
  }

  function runSearch(query) {
    clearSearchHighlights();
    if (!query || query.length < 2) {
      searchResult.textContent = '';
      return;
    }
    const escaped = query.replace(/[.*+?^${}()|[\]\\]/g, '\\$&');
    const regex = new RegExp(escaped, 'gi');
    searchHits = highlightInNode(document.querySelector('main'), regex);
    searchResult.textContent = searchHits.length ? `${searchHits.length} match${searchHits.length===1?'':'es'}` : 'no matches';
    if (searchHits.length) {
      activeHitIdx = 0;
      searchHits[0].classList.add('active');
      searchHits[0].scrollIntoView({behavior:'smooth', block:'center'});
    }
  }
  let searchTimer;
  searchInput.addEventListener('input', e => {
    clearTimeout(searchTimer);
    searchTimer = setTimeout(() => runSearch(e.target.value.trim()), 200);
  });
  searchInput.addEventListener('keydown', e => {
    if (e.key === 'Enter' && searchHits.length) {
      e.preventDefault();
      searchHits[activeHitIdx].classList.remove('active');
      activeHitIdx = (activeHitIdx + (e.shiftKey ? -1 : 1) + searchHits.length) % searchHits.length;
      searchHits[activeHitIdx].classList.add('active');
      searchHits[activeHitIdx].scrollIntoView({behavior:'smooth', block:'center'});
    } else if (e.key === 'Escape') {
      searchInput.value = '';
      clearSearchHighlights();
      searchResult.textContent = '';
      searchInput.blur();
    }
  });

  // ============== KEYBOARD SHORTCUTS ==============
  let lastG = 0;
  document.addEventListener('keydown', (e) => {
    if (e.target.matches('input, textarea')) return;
    if (e.metaKey || e.ctrlKey || e.altKey) return;
    const k = e.key;
    if (k === '/') { e.preventDefault(); searchInput.focus(); }
    else if (k === 'd') { themeBtn.click(); }
    else if (k === 'j') { e.preventDefault(); window.scrollBy({top: window.innerHeight*0.85, behavior:'smooth'}); }
    else if (k === 'k') { e.preventDefault(); window.scrollBy({top: -window.innerHeight*0.85, behavior:'smooth'}); }
    else if (k === '?') {
      e.preventDefault();
      alert('Keyboard shortcuts:\n\n  /  Focus search\n  d  Toggle dark mode\n  j  Scroll down (one screen)\n  k  Scroll up (one screen)\n  g h  Back to top\n  g e  Jump to end\n  Enter / Shift+Enter  Next / previous search hit\n  Esc  Clear search\n  Click any figure to enlarge');
    }
    else if (k === 'g') {
      lastG = Date.now();
    }
    else if (Date.now() - lastG < 800) {
      if (k === 'h') { e.preventDefault(); window.scrollTo({top: 0, behavior:'smooth'}); }
      else if (k === 'e') { e.preventDefault(); window.scrollTo({top: document.body.scrollHeight, behavior:'smooth'}); }
      lastG = 0;
    }
    if (k === 'Escape') {
      if (lb.classList.contains('show')) closeLb();
    }
  });

  // ============== HELP BUTTON ==============
  document.getElementById('btn-help').addEventListener('click', () => {
    alert('Keyboard shortcuts:\n\n  /  Focus search\n  d  Toggle dark mode\n  j  Scroll down (one screen)\n  k  Scroll up (one screen)\n  g h  Back to top\n  g e  Jump to end\n  Enter / Shift+Enter  Next / previous search hit\n  Esc  Clear search\n  Click any figure to enlarge\n  Shift+click sidebar Part header to collapse');
  });

  // ============== PRINT BUTTON ==============
  document.getElementById('btn-print').addEventListener('click', () => window.print());

})();
</script>

</body>
</html>
